<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>General :SEARch Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_commands.htm" title=":SEARch Commands"><link rel="prev" href="search_commands.htm" title=":SEARch Commands"><link rel="next" href="_search_count.htm" title=":SEARch:COUNt"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="search_commands_general"></a>General :SEARch Commands<a name="d0e36535"></a><a name="d0e36538"></a></h2></div></div></div><div class="table"><a name="d0e36541"></a><p class="title"><b>General :SEARch Commands Summary:</b></p><div class="table-contents"><table summary="General :SEARch Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_search_count.htm#_search_count_query" title="Query Syntax">:SEARch:COUNt?</a></code></strong></td><td><strong class="userinput"><code>&lt;count&gt; ::= an integer count value</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_mode.htm#_search_mode_command" title="Command Syntax">:SEARch:MODE &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_mode.htm#_search_mode_query" title="Query Syntax">:SEARch:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {SERial1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_state.htm#_search_state_command" title="Command Syntax">:SEARch:STATe &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_state.htm#_search_state_query" title="Query Syntax">:SEARch:STATe?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {{0 | OFF} | {1 | ON}}</code></strong></td></tr></tbody></table></div></div><br class="table-break"></div></body></html>