<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>Overload Event Register (:OVLRegister)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="Status.htm" title="Status Reporting"><link rel="prev" href="sr_aer.htm" title="Arm Event Register (AER)"><link rel="next" href="sr_mask_test_event_event.htm" title="Mask Test Event Event Register (:MTERegister[:EVENt])"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="Status.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Status Reporting </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="sr_overload_event"></a>Overload Event Register (:OVLRegister)<a name="d0e51541"></a><a name="d0e51544"></a></h2></div></div></div><p>The Overload Event Register register hosts these bits:</p><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Name</th><th align="left">Location</th><th align="left">Description</th></tr></thead><tbody valign="top"><tr><td>Channel 1 Fault</td><td>bit 6</td><td>Fault has occurred on Channel 1 input.</td></tr><tr><td>Channel 2 Fault</td><td>bit 7</td><td>Fault has occurred on Channel 2 input.</td></tr><tr><td>Channel 3 Fault</td><td>bit 8</td><td>Fault has occurred on Channel 3 input.</td></tr><tr><td>Channel 4 Fault</td><td>bit 9</td><td>Fault has occurred on Channel 4 input.</td></tr><tr><td>External Trigger Fault</td><td>bit 10</td><td>Fault has occurred on External Trigger input.</td></tr></tbody></table></div></div></body></html>