<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>General :TRIGger Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="trigger_commands.htm" title=":TRIGger Commands"><link rel="prev" href="trigger_commands.htm" title=":TRIGger Commands"><link rel="next" href="_trigger_force.htm" title=":TRIGger:FORCe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="trigger_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="trigger_commands_general"></a>General :TRIGger Commands<a name="d0e40132"></a><a name="d0e40135"></a></h2></div></div></div><div class="table"><a name="d0e40138"></a><p class="title"><b>General :TRIGger Commands Summary:</b></p><div class="table-contents"><table summary="General :TRIGger Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_trigger_force.htm#_trigger_force_command" title="Command Syntax">:TRIGger:FORCe</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_hfreject.htm#_trigger_hfreject_command" title="Command Syntax">:TRIGger:HFReject {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_hfreject.htm#_trigger_hfreject_query" title="Query Syntax">:TRIGger:HFReject?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_holdoff.htm#_trigger_holdoff_command" title="Command Syntax">:TRIGger:HOLDoff &lt;holdoff_time&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_holdoff.htm#_trigger_holdoff_query" title="Query Syntax">:TRIGger:HOLDoff?</a></code></strong></td><td><strong class="userinput"><code>&lt;holdoff_time&gt; ::= 60 ns to 10 s in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_level_asetup.htm#_trigger_level_asetup_command" title="Command Syntax">:TRIGger:LEVel:ASETup</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_level_high.htm#_trigger_level_high_command" title="Command Syntax">:TRIGger:LEVel:HIGH &lt;level&gt;, &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_level_high.htm#_trigger_level_high_query" title="Query Syntax">:TRIGger:LEVel:HIGH? &lt;source&gt;</a></code></strong></td><td><p><strong class="userinput"><code>&lt;level&gt; ::= .75 x full-scale voltage from center screen in NR3 format.</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::= CHANnel&lt;n&gt;</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_level_low.htm#_trigger_level_low_command" title="Command Syntax">:TRIGger:LEVel:LOW &lt;level&gt;, &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_level_low.htm#_trigger_level_low_query" title="Query Syntax">:TRIGger:LEVel:LOW? &lt;source&gt;</a></code></strong></td><td><p><strong class="userinput"><code>&lt;level&gt; ::= .75 x full-scale voltage from center screen in NR3 format.</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::= CHANnel&lt;n&gt;</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_mode.htm#_trigger_mode_command" title="Command Syntax">:TRIGger:MODE &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_mode.htm#_trigger_mode_query" title="Query Syntax">:TRIGger:MODE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;mode&gt; ::= {EDGE | GLITch | PATTern | TV}</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= {&lt;mode&gt; | &lt;none&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;none&gt; ::= query returns "NONE" if the :TIMebase:MODE is ROLL or XY</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_nreject.htm#_trigger_nreject_command" title="Command Syntax">:TRIGger:NREJect {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_nreject.htm#_trigger_nreject_query" title="Query Syntax">:TRIGger:NREJect?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_trigger_sweep.htm#_trigger_sweep_command" title="Command Syntax">:TRIGger:SWEep &lt;sweep&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_trigger_sweep.htm#_trigger_sweep_query" title="Query Syntax">:TRIGger:SWEep?</a></code></strong></td><td><strong class="userinput"><code>&lt;sweep&gt; ::= {AUTO | NORMal}</code></strong></td></tr></tbody></table></div></div><br class="table-break"></div></body></html>