<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="_waveform_yreference.htm" title=":WAVeform:YREFerence"><link rel="next" href="_wgen_frequency.htm" title=":WGEN:FREQuency"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="wgen_commands"></a>:WGEN Commands<a name="d0e44791"></a></h2></div></div></div><p>When the built-in waveform generator is licensed (Option WGN), you can
  use it to output sine, square, ramp, pulse, DC, and noise waveforms. The
  :WGEN commands are used to select the waveform function and parameters. See
  <a href="wgen_commands.htm#wgen_commands_overview">Introduction to :WGEN
  Commands</a>.</p><div class="table"><a name="d0e44798"></a><p class="title"><b>:WGEN Commands Summary:</b></p><div class="table-contents"><table summary=":WGEN Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_wgen_frequency.htm#_wgen_frequency_command" title="Command Syntax">:WGEN:FREQuency &lt;frequency&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_frequency.htm#_wgen_frequency_query" title="Query Syntax">:WGEN:FREQuency?</a></code></strong></td><td><strong class="userinput"><code>&lt;frequency&gt; ::= frequency in Hz in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_function.htm#_wgen_function_command" title="Command Syntax">:WGEN:FUNCtion &lt;signal&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_function.htm#_wgen_function_query" title="Query Syntax">:WGEN:FUNCtion?</a></code></strong></td><td><strong class="userinput"><code>&lt;signal&gt; ::= {SINusoid | SQUare | RAMP | PULSe | NOISe | DC}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_function_pulse_width.htm#_wgen_function_pulse_width_command" title="Command Syntax">:WGEN:FUNCtion:PULSe:WIDTh &lt;width&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_function_pulse_width.htm#_wgen_function_pulse_width_query" title="Query Syntax">:WGEN:FUNCtion:PULSe:WIDTh?</a></code></strong></td><td><strong class="userinput"><code>&lt;width&gt; ::= pulse width in seconds in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_function_ramp_symmetry.htm#_wgen_function_ramp_symmetry_command" title="Command Syntax">:WGEN:FUNCtion:RAMP:SYMMetry &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_function_ramp_symmetry.htm#_wgen_function_ramp_symmetry_query" title="Query Syntax">:WGEN:FUNCtion:RAMP:SYMMetry?</a></code></strong></td><td><strong class="userinput"><code>&lt;percent&gt; ::= symmetry percentage from 0% to 100% in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_function_square_dcycle.htm#_wgen_function_square_dcycle_command" title="Command Syntax">:WGEN:FUNCtion:SQUare:DCYCle &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_function_square_dcycle.htm#_wgen_function_square_dcycle_query" title="Query Syntax">:WGEN:FUNCtion:SQUare:DCYCle?</a></code></strong></td><td><strong class="userinput"><code>&lt;percent&gt; ::= duty cycle percentage from 20% to 80% in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_am_depth.htm#_wgen_modulation_am_depth_command" title="Command Syntax">:WGEN:MODulation:AM:DEPTh &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_am_depth.htm#_wgen_modulation_am_depth_query" title="Query Syntax">:WGEN:MODulation:AM:DEPTh?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;percent&gt; ::= AM depth percentage from 0% to 100% in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_am_frequency.htm#_wgen_modulation_am_frequency_command" title="Command Syntax">:WGEN:MODulation:AM:FREQuency &lt;frequency&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_am_frequency.htm#_wgen_modulation_am_frequency_query" title="Query Syntax">:WGEN:MODulation:AM:FREQuency?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;frequency&gt; ::= modulating waveform frequency in Hz in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_fm_deviation.htm#_wgen_modulation_fm_deviation_command" title="Command Syntax">:WGEN:MODulation:FM:DEViation &lt;frequency&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_fm_deviation.htm#_wgen_modulation_fm_deviation_query" title="Query Syntax">:WGEN:MODulation:FM:DEViation?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;frequency&gt; ::= frequency deviation in Hz in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_fm_frequency.htm#_wgen_modulation_fm_frequency_command" title="Command Syntax">:WGEN:MODulation:FM:FREQuency &lt;frequency&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_fm_frequency.htm#_wgen_modulation_fm_frequency_query" title="Query Syntax">:WGEN:MODulation:FM:FREQuency?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;frequency&gt; ::= modulating waveform frequency in Hz in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_fskey_frequency.htm#_wgen_modulation_fskey_frequency_command" title="Command Syntax">:WGEN:MODulation:FSKey:FREQuency &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_fskey_frequency.htm#_wgen_modulation_fskey_frequency_query" title="Query Syntax">:WGEN:MODulation:FSKey:FREQuency?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;frequency&gt; ::= hop frequency in Hz in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_fskey_rate.htm#_wgen_modulation_fskey_rate_command" title="Command Syntax">:WGEN:MODulation:FSKey:RATE &lt;rate&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_fskey_rate.htm#_wgen_modulation_fskey_rate_query" title="Query Syntax">:WGEN:MODulation:FSKey:RATE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;rate&gt; ::= FSK modulation rate in Hz in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_function.htm#_wgen_modulation_function_command" title="Command Syntax">:WGEN:MODulation:FUNCtion &lt;shape&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_function.htm#_wgen_modulation_function_query" title="Query Syntax">:WGEN:MODulation:FUNCtion?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;shape&gt; ::= {SINusoid | SQUare| RAMP}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_function_ramp_symmetry.htm#_wgen_modulation_function_ramp_symmetry_command" title="Command Syntax">:WGEN:MODulation:FUNCtion:RAMP:SYMMetry &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_function_ramp_symmetry.htm#_wgen_modulation_function_ramp_symmetry_query" title="Query Syntax">:WGEN:MODulation:FUNCtion:RAMP:SYMMetry?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;percent&gt; ::= symmetry percentage from 0% to 100% in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_noise.htm#_wgen_modulation_noise_command" title="Command Syntax">:WGEN:MODulation:NOISe &lt;percent&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_noise.htm#_wgen_modulation_noise_query" title="Query Syntax">:WGEN:MODulation:NOISe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;percent&gt; ::= 0 to 100</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_state.htm#_wgen_modulation_state_command" title="Command Syntax">:WGEN:MODulation:STATe {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_state.htm#_wgen_modulation_state_query" title="Query Syntax">:WGEN:MODulation:STATe?</a></code></strong></td><td><p><strong class="userinput"><code>{0 | 1}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_modulation_type.htm#_wgen_modulation_type_command" title="Command Syntax">:WGEN:MODulation:TYPE &lt;type&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_modulation_type.htm#_wgen_modulation_type_query" title="Query Syntax">:WGEN:MODulation:TYPE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;type&gt; ::= {AM | FM | FSK}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_output.htm#_wgen_output_command" title="Command Syntax">:WGEN:OUTPut {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_output.htm#_wgen_output_query" title="Query Syntax">:WGEN:OUTPut?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_output_load.htm#_wgen_output_load_command" title="Command Syntax">:WGEN:OUTPut:LOAD &lt;impedance&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_output_load.htm#_wgen_output_load_query" title="Query Syntax">:WGEN:OUTPut:LOAD?</a></code></strong></td><td><strong class="userinput"><code>&lt;impedance&gt; ::= {ONEMeg | FIFTy}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_period.htm#_wgen_period_command" title="Command Syntax">:WGEN:PERiod &lt;period&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_period.htm#_wgen_period_query" title="Query Syntax">:WGEN:PERiod?</a></code></strong></td><td><strong class="userinput"><code>&lt;period&gt; ::= period in seconds in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_rst.htm#_wgen_rst_command" title="Command Syntax">:WGEN:RST</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>n/a</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_voltage.htm#_wgen_voltage_command" title="Command Syntax">:WGEN:VOLTage &lt;amplitude&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_voltage.htm#_wgen_voltage_query" title="Query Syntax">:WGEN:VOLTage?</a></code></strong></td><td><strong class="userinput"><code>&lt;amplitude&gt; ::= amplitude in volts in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_voltage_high.htm#_wgen_voltage_high_command" title="Command Syntax">:WGEN:VOLTage:HIGH &lt;high&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_voltage_high.htm#_wgen_voltage_high_query" title="Query Syntax">:WGEN:VOLTage:HIGH?</a></code></strong></td><td><strong class="userinput"><code>&lt;high&gt; ::= high-level voltage in volts, in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_voltage_low.htm#_wgen_voltage_low_command" title="Command Syntax">:WGEN:VOLTage:LOW &lt;low&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_voltage_low.htm#_wgen_voltage_low_query" title="Query Syntax">:WGEN:VOLTage:LOW?</a></code></strong></td><td><strong class="userinput"><code>&lt;low&gt; ::= low-level voltage in volts, in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_wgen_voltage_offset.htm#_wgen_voltage_offset_command" title="Command Syntax">:WGEN:VOLTage:OFFSet &lt;offset&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wgen_voltage_offset.htm#_wgen_voltage_offset_query" title="Query Syntax">:WGEN:VOLTage:OFFSet?</a></code></strong></td><td><strong class="userinput"><code>&lt;offset&gt; ::= offset in volts in NR3 format</code></strong></td></tr></tbody></table></div></div><br class="table-break"><h2><a name="wgen_commands_overview"></a>Introduction to :WGEN
  Commands</h2><p><a name="d0e45116"></a><a name="d0e45119"></a>The :WGEN subsystem provides commands to select the waveform
  generator function and parameters.</p><p><b>Reporting the Setup.&nbsp;</b>Use :WGEN? to query setup information for the WGEN subsystem.</p><p><b>Return Format.&nbsp;</b>The following is a sample response from the :WGEN? query. In this
    case, the query was issued following the *RST command.</p><pre class="programlisting">:WGEN:FUNC SIN;OUTP 0;FREQ +1.0000E+03;VOLT +500.0E-03;VOLT:OFFS
+0.0E+00;:WGEN:OUTP:LOAD ONEM</pre></div></body></html>