<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WMEMory&lt;r&gt; Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="_wgen_voltage_offset.htm" title=":WGEN:VOLTage:OFFSet"><link rel="next" href="_wmemory_r_clear.htm" title=":WMEMory<r&gt;:CLEar"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="wmemory_r_commands"></a>:WMEMory&lt;r&gt; Commands<a name="d0e46703"></a><a name="d0e46706"></a></h2></div></div></div><p>Control reference waveforms.</p><div class="table"><a name="d0e46711"></a><p class="title"><b>:WMEMory&lt;r&gt; Commands Summary:</b></p><div class="table-contents"><table summary=":WMEMory<r&gt; Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_wmemory_r_clear.htm#_wmemory_r_clear_command" title="Command Syntax">:WMEMory&lt;r&gt;:CLEar</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_display.htm#_wmemory_r_display_command" title="Command Syntax">:WMEMory&lt;r&gt;:DISPlay {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_display.htm#_wmemory_r_display_query" title="Query Syntax">:WMEMory&lt;r&gt;:DISPlay?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>{0 | 1}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_label.htm#_wmemory_r_label_command" title="Command Syntax">:WMEMory&lt;r&gt;:LABel &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_label.htm#_wmemory_r_label_query" title="Query Syntax">:WMEMory&lt;r&gt;:LABel?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::= any series of 10 or less ASCII characters enclosed in quotation marks</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_save.htm#_wmemory_r_save_command" title="Command Syntax">:WMEMory&lt;r&gt;:SAVE &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>NOTE: Only ADD or SUBtract math operations can be saved as reference waveforms.</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_skew.htm#_wmemory_r_skew_command" title="Command Syntax">:WMEMory&lt;r&gt;:SKEW &lt;skew&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_skew.htm#_wmemory_r_skew_query" title="Query Syntax">:WMEMory&lt;r&gt;:SKEW?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;skew&gt; ::= time in seconds in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_yoffset.htm#_wmemory_r_yoffset_command" title="Command Syntax">:WMEMory&lt;r&gt;:YOFFset &lt;offset&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_yoffset.htm#_wmemory_r_yoffset_query" title="Query Syntax">:WMEMory&lt;r&gt;:YOFFset?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;offset&gt; ::= vertical offset value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_yrange.htm#_wmemory_r_yrange_command" title="Command Syntax">:WMEMory&lt;r&gt;:YRANge &lt;range&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_yrange.htm#_wmemory_r_yrange_query" title="Query Syntax">:WMEMory&lt;r&gt;:YRANge?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;range&gt; ::= vertical full-scale range value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_wmemory_r_yscale.htm#_wmemory_r_yscale_command" title="Command Syntax">:WMEMory&lt;r&gt;:YSCale &lt;scale&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_wmemory_r_yscale.htm#_wmemory_r_yscale_query" title="Query Syntax">:WMEMory&lt;r&gt;:YSCale?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;scale&gt; ::= vertical units per division value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV}</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"></div></body></html>