<?xml version="1.0" encoding="utf-8"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.1//EN" "http://www.w3.org/TR/xhtml11/DTD/xhtml11.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
	<head>
		<meta http-equiv="Content-Type" content="text/html; charset=utf-8"/>
		<title></title>
		<style type="text/css">
			/* Reset */
			ol, ul { margin: 0; padding: 0; }
			li { list-style-position: outside; }
			
			/* Paragraphs and texts */
			.Heading_1 { margin-top: 4.23mm; margin-bottom: 2.12mm; font-family: "Arial"; font-size: 14.0pt; font-weight: bold; color: #0066cc; }
			.Heading_2 { margin-left: 7.62mm; margin-top: 4.5mm; margin-bottom: 2.5mm; text-indent: -7.62mm; font-family: "Arial"; font-size: 12.0pt; font-weight: bold; font-style: italic; color: #0066cc; }
			.List_1 { text-align: left; margin-left: 10mm; margin-right: 1.99mm; text-indent: -6mm; }
			.List_1_Cont_ { text-align: left; margin-left: 10mm; margin-right: 1.99mm; }
			.List_1_End { text-align: left; margin-left: 10mm; margin-right: 1.99mm; margin-bottom: 3mm; text-indent: -6mm; }
			.List_1_Start { text-align: left; margin-left: 10mm; margin-right: 1.99mm; margin-top: 3mm; text-indent: -6mm; }
			.Normal { text-align: left; margin-bottom: 0.09mm; text-indent: 0.16mm; color: #000000; }
			p { text-align: justify; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 0; border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; padding-left: 0; padding-right: 0; padding-top: 0; padding-bottom: 0; text-indent: 0; background: transparent; font-family: "Tahoma"; font-size: 10.0pt; font-weight: normal; font-style: normal; }
			li { text-align: justify; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 0; border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; padding-left: 0; padding-right: 0; padding-top: 0; padding-bottom: 0; text-indent: 0; background: transparent; font-family: "Tahoma"; font-size: 10.0pt; font-weight: normal; font-style: normal; }
			.Table_Heading { text-align: center; font-weight: bold; }
			.table_body_left { text-align: right; margin-right: 3mm; font-weight: bold; color: #0000cc; }
			.Default_Paragraph_Font { font-family: "Arial"; font-size: 12.0pt; font-weight: normal; font-style: normal; background: transparent; }
			
			/* Footnotes & endnotes */
			#webpub_footnotes_divider { clear: both; margin-top: 2em; width: 25%; border-top: 1px solid black; }
			#webpub_footnotes { font-size: 80%; text-align: justify; }
			#webpub_footnotes td.label { text-align: right; vertical-align: top; }
			#webpub_footnotes td.content { }
			a.webpub_footnote { font-size: 80%; vertical-align: super; }
			#webpub_endnotes_divider { clear: both; margin-top: 2em; width: 25%; border-top: 3px double black; }
			#webpub_endnotes { font-size: 80%; text-align: justify; }
			#webpub_endnotes td.label { text-align: right; vertical-align: top; }
			#webpub_endnotes td.content { }
			a.webpub_endnote { font-size: 80%; vertical-align: super; }
			
		</style>
	</head>
	<body>
		<p class="Heading_1"><a name="_scpi_subsys_curs"></a>:CURSor Commands</p>
		<p class="Normal" style="margin-right: 0.83mm; text-indent: 0;">The :CURSor commands are used to measure the X-axis value (such as time) and Y-axis value (such as voltage) of the waveform displayed on the screen.</p>
		<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&#160;</p>
		<p class="Normal" style="margin-bottom: 0; text-indent: 0; font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#curs_mode"><span style="text-decoration: underline;">:CURSor:MODE</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man"><span style="text-decoration: underline;">:CURSor:MANual</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac"><span style="text-decoration: underline;">:CURSor:TRACk</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_auto"><span style="text-decoration: underline;">:CURSor:AUTO </span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#curs_xy"><span style="text-decoration: underline;">:CURSor:XY</span></a></li>
		</ul>
		<p class="Heading_2"><a name="curs_mode"></a>:CURSor:MODE</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 5.03mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_mode"></a>:CURSor:MODE &lt;mode&gt;</p>
					<p class="Normal" style="margin-right: 5.03mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_mode2"></a>:CURSor:MODE? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;mode&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{OFF|MANual|TRACk|AUTO|XY} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">OFF </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">OFF: disable the cursor measurement function.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">MANual: enable the manual cursor measurement mode.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">TRACk: enable the track cursor measurement mode.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">AUTO: enable the auto cursor measurement mode.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">XY: enable the XY cursor measurement mode. This mode is valid only when the horizontal timebase mode is XY.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns OFF, MAN, TRAC, AUTO or XY. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MODE MANual    /*Enable the manual cursor measurement mode*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MODE?           /*The query returns MAN*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TIMebase:MODE </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p class="Heading_1"><a name="curs_man"></a>:CURSor:MANual </p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_type"><span style="text-decoration: underline;">:CURSor:MANual:TYPE</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_sour"><span style="text-decoration: underline;">:CURSor:MANual:SOURce</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_tun"><span style="text-decoration: underline;">:CURSor:MANual:TUNit</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_vun"><span style="text-decoration: underline;">:CURSor:MANual:VUNit</span></a> </li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_ax"><span style="text-decoration: underline;">:CURSor:MANual:AX</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_bx"><span style="text-decoration: underline;">:CURSor:MANual:BX</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_ay"><span style="text-decoration: underline;">:CURSor:MANual:AY</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_by"><span style="text-decoration: underline;">:CURSor:MANual:BY</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_axv"><span style="text-decoration: underline;">:CURSor:MANual:AXValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_ayv"><span style="text-decoration: underline;">:CURSor:MANual:AYValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_bxv"><span style="text-decoration: underline;">:CURSor:MANual:BXValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_byv"><span style="text-decoration: underline;">:CURSor:MANual:BYValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_xdel"><span style="text-decoration: underline;">:CURSor:MANual:XDELta?</span></a> </li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_ixdel"><span style="text-decoration: underline;">:CURSor:MANual:IXDELta?</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#curs_man_ydel"><span style="text-decoration: underline;">:CURSor:MANual:YDELta?</span></a> </li>
		</ul>
		<p class="Heading_2"><a name="curs_man_type"></a>CURSor:MANual:TYPE</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-right: 19.01mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_type"></a>:CURSor:MANual:TYPE &lt;type&gt;</p>
					<p class="Normal" style="margin-left: 0.02mm; margin-right: 19.01mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_type2"></a>:CURSor:MANual:TYPE? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Set or query the cursor type in manual cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;type&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{X|Y} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">X: select the X type cursors. The X type cursors are a vertical solid line (cursor A) and a vertical dotted line (cursor B) and are usually used to measure the time parameters.</li>
						<li class="List_1" style="text-indent: 0; list-style-type: disc;">Y: select the Y type cursors. The Y type cursors are a horizontal solid line (cursor A) and a horizontal dotted line (cursor B) and are usually used to measure the voltage parameters.</li>
						<li class="List_1" style="text-indent: 0; list-style-type: disc;">When the channel source of manual cursor measurement is set to LA (:CURSor:MANual:SOURce), the cursor type cannot be set to Y. </li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">The query returns X or Y. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">:CURSor:MANual:TYPE Y    /*select the Y type cursors*/ </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">:CURSor:MANual:TYPE?      /*The query returns Y*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_sour"></a>:CURSor:MANual:SOURce </p>
		<table style="border-collapse: collapse; background: transparent; width: 170.13mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 18.87mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_sour"></a>:CURSor:MANual:SOURce &lt;source&gt;</p>
					<p class="Normal" style="margin-right: 18.87mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_sour2"></a>:CURSor:MANual:SOURce? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the channel source of the manual cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 13%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 35%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 35%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{CHANnel1|CHANnel2| </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">CHANnel3|CHANnel4|MATH|LA} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">Only the channel that is enabled currently can be selected.</li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">When LA is selected, the cursor type cannot be set to Y (:CURSor:MANual:TYPE). </li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns CHAN1, CHAN2, CHAN3, CHAN4, MATH or LA. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:SOURce CHANnel2    /*Set the channel source to CH2*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:SOURce?             /*The query returns CHAN2*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_tun"></a>:CURSor:MANual:TUNit </p>
		<table style="border-collapse: collapse; background: transparent; width: 170.13mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-right: 29.3mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_tun"></a>:CURSor:MANual:TUNit &lt;unit&gt;</p>
					<p class="Normal" style="margin-left: 0.02mm; margin-right: 29.3mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_tun2"></a>:CURSor:MANual:TUNit? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Set or query the horizontal unit in the manual cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 13%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 35%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;unit&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 35%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{S|HZ|DEGRee|PERCent} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">S </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">S: AX, BX and BX-AX in the measurement results are in “s” and 1/|dX| is in “Hz”.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">HZ: AX, BX and BX-AX in the measurement results are in “Hz” and 1/|dX| is in “s”.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">DEGRee: AX, BX and BX-AX are in “degree”.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">PERCent: AX, BX and BX-AX are expressed in percentage.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">The query returns S, HZ, DEGR or PERC. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">:CURSor:MANual:TUNit DEGRee     /*Set the horizontal unit to “degree”*/ </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">:CURSor:MANual:TUNit?           /*The query returns DEGR*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_vun"></a>:CURSor:MANual:VUNit</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 25.06mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_vun"></a>:CURSor:MANual:VUNit &lt;unit&gt;</p>
					<p class="Normal" style="margin-right: 25.06mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_vun2"></a>:CURSor:MANual:VUNit? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the vertical unit in the manual cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 13%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 17%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 33%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;unit&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 17%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 33%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{PERCent|SOURce} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">SOURce </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">PERCent: AY, BY and BY-AY in the measurement results are expressed in percentage.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">SOURce: the units of AY, BY and BY-AY in the measurement results will be automatically set to the unit of the current source.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns PERC or SOUR. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-right: 1.15mm; margin-bottom: 0; text-indent: 0;">:CURSor:MANual:VUNit PERCent    /*Set the system to express AY, BY and BY-AY in the measurement results in percentage*/ :CURSor:MANual:VUNit?           /*The query returns PERC*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-right: 1.15mm; margin-bottom: 0; text-indent: 0;">:CHANnel&lt;n&gt;:UNITs </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_ax"></a>:CURSor:MANual:AX</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 65.48mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_ax"></a>:CURSor:MANual:AX &lt;x&gt;</p>
					<p class="Normal" style="margin-right: 65.48mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_ax2"></a>:CURSor:MANual:AX? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the horizontal position of cursor A in the manual cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;x&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Integer </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.04mm; margin-bottom: 0; text-indent: 0;">5 to 594 </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">100 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 594. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:AX 200    /*Set the horizontal position of cursor A to 200*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:AX?       /*The query returns 200*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_bx"></a>:CURSor:MANual:BX</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 65.53mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_bx"></a>:CURSor:MANual:BX &lt;x&gt;</p>
					<p class="Normal" style="margin-right: 65.53mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_bx2"></a>:CURSor:MANual:BX? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the horizontal position of cursor B in the manual cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;x&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Integer </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">5 to 594 </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">500 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 594. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:BX 200    /*Set the horizontal position of cursor B to 200*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:BX?       /*The query returns 200*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_ay"></a>:CURSor:MANual:AY</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 62.81mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_ay"></a>:CURSor:MANual:AY &lt;y&gt;</p>
					<p class="Normal" style="margin-right: 62.81mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_ay2"></a>:CURSor:MANual:AY? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the vertical position of cursor A in the manual cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;y&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Integer </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">5 to 394 </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">100 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">When the signal source of manual cursor measurement is LA, Y type cursor is not required. </li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 394. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:AY 200    /*Set the vertical position of cursor A to 200*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:AY?       /*The query returns 200*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_by"></a>:CURSor:MANual:BY</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 62.81mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_by"></a>:CURSor:MANual:BY &lt;y&gt;</p>
					<p class="Normal" style="margin-right: 62.81mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_by2"></a>:CURSor:MANual:BY? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the vertical position of cursor B in the manual cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;y&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Integer </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">5 to 394 </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">300 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">When the signal source of manual cursor measurement is LA, Y type cursor is not required. </li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 394. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:BY 200    /*Set the vertical position of cursor B to 200*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:BY?       /*The query returns 200*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_axv"></a>:CURSor:MANual:AXValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_axv"></a>:CURSor:MANual:AXValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the X value of cursor A in the manual cursor measurement mode. The unit depends on the horizontal unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the X value of cursor A in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:AXValue?   /*The query returns -4.000000e-06*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:AX </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:TUNit </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_ayv"></a>:CURSor:MANual:AYValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_ayv"></a>:CURSor:MANual:AYValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the Y value of cursor A in the manual cursor measurement mode. The unit depends on the vertical unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">When the signal source is CHANnel1|CHANnel2|CHANnel3|CHANnel4|MATH, the query returns the Y value of cursor A in scientific notation. <span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">When the signal source is LA, the query returns the decimal value corresponding to the sum of the binary weights of D15 bit to D0 bit at cursor A (the value of the channel that is not turned on is 0 by default). <span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:AYValue?   /*The query returns 2.000000e+00*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:AY </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:VUNit </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_bxv"></a>:CURSor:MANual:BXValue? </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_bxv"></a>:CURSor:MANual:BXValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the X value of cursor B in the manual cursor measurement mode. The unit depends on the horizontal unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the X value of cursor B in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:BXValue?   /*The query returns 4.000000e-06*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:BX </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:TUNit </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_byv"></a>:CURSor:MANual:BYValue? </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_byv"></a>:CURSor:MANual:BYValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the Y value of cursor B in the manual cursor measurement mode. The unit depends on the vertical unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">When the signal source is CHANnel1|CHANnel2|CHANnel3|CHANnel4|MATH, the query returns the Y value of cursor B in scientific notation. <span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">When the signal source is LA, the query returns the decimal value corresponding to the sum of the binary weights of D15 bit to D0 bit at cursor B (the value of the channel that is not turned on is 0 by default) .<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:BYValue?   /*The query returns -2.000000e+00*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:BY</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:VUNit</p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_xdel"></a>:CURSor:MANual:XDELta?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_xdel"></a>:CURSor:MANual:XDELta? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the difference between the X values of cursor A and cursor B (BX-AX) in the manual cursor measurement mode. The unit depends on the horizontal unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the difference in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:XDELta?   /*The query returns 8.000000e-06*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:AX </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:BX </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:TUNit </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_ixdel"></a>:CURSor:MANual:IXDELta?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_ixdel"></a>:CURSor:MANual:IXDELta? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-right: 1.15mm; margin-bottom: 0; text-indent: 0;">Query the<span class="Default_Paragraph_Font" style="font-size: 10.5pt;"> </span>reciprocal of the absolute value of the difference between the X values of cursor A and cursor B (1/|dX|) in the manual cursor measurement mode. The unit depends on the horizontal unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns 1/|dX| in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:IXDELta?   /*The query returns 1.250000e+05*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>:CURSor:MANual:AX </p>
					<p>:CURSor:MANual:BX </p>
					<p>:CURSor:MANual:TUNit </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_man_ydel"></a>:CURSor:MANual:YDELta?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_man_ydel"></a>:CURSor:MANual:YDELta? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the difference between the Y values of cursor A and cursor B (BY-AY) in the manual cursor measurement mode. The unit depends on the vertical unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">When the signal source is CHANnel1|CHANnel2|CHANnel3|CHANnel4|MATH, the query returns the difference in scientific notation; when the signal source is LA, the query returns 4294967295. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:MANual:YDELta?   /*The query returns -4.000000e+00*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>:CURSor:MANual:AY </p>
					<p>:CURSor:MANual:BY </p>
					<p>:CURSor:MANual:VUNit </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p class="Heading_1"><a name="curs_trac"></a>:CURSor:TRACk</p>
		<p><span style="font-weight: bold;">Command List:</span> </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_sour1"><span style="text-decoration: underline;">:CURSor:TRACk:SOURce1</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_sour2"><span style="text-decoration: underline;">:CURSor:TRACk:SOURce2</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_ax"><span style="text-decoration: underline;">:CURSor:TRACk:AX</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_bx"><span style="text-decoration: underline;">:CURSor:TRACk:BX</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_ay"><span style="text-decoration: underline;">:CURSor:TRACk:AY?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_by"><span style="text-decoration: underline;">:CURSor:TRACk:BY?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_axv"><span style="text-decoration: underline;">:CURSor:TRACk:AXValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_ayv"><span style="text-decoration: underline;">:CURSor:TRACk:AYValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_bxv"><span style="text-decoration: underline;">:CURSor:TRACk:BXValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_byv"><span style="text-decoration: underline;">:CURSor:TRACk:BYValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_xdel"><span style="text-decoration: underline;">:CURSor:TRACk:XDELta?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_ydel"><span style="text-decoration: underline;">:CURSor:TRACk:YDELta?</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#curs_trac_ixdelta"><span style="text-decoration: underline;">:CURSor:TRACk:IXDELTA?</span></a></li>
		</ul>
		<p class="Heading_2"><a name="curs_trac_sour1"></a>:CURSor:TRACk:SOURce1</p>
		<table style="border-collapse: collapse; background: transparent; width: 170.13mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 32.26mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_sour1"></a>:CURSor:TRACk:SOURce1 &lt;source&gt;</p>
					<p class="Normal" style="margin-right: 32.26mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_sour12"></a>:CURSor:TRACk:SOURce1? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the channel source of cursor A in the track cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 13%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 35%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 35%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{OFF|CHANnel1|CHANnel2| </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">CHANnel3|CHANnel4|MATH} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Only the channels enabled can be selected as the channel source.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns OFF, CHAN1, CHAN2, CHAN3, CHAN4 or MATH. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:SOURce1 CHANnel2    /*Set the channel source to CH2*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:SOURce1?             /*The query returns CHAN2*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_sour2"></a>:CURSor:TRACk:SOURce2</p>
		<table style="border-collapse: collapse; background: transparent; width: 170.13mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 32.21mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_sour2"></a>:CURSor:TRACk:SOURce2 &lt;source&gt;</p>
					<p class="Normal" style="margin-right: 32.21mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_sour22"></a>:CURSor:TRACk:SOURce2? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the channel source of cursor B in the track cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 13%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 35%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 35%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{OFF|CHANnel1|CHANnel2| </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel3|CHANnel4|MATH} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Only the channels enabled can be selected as the channel source.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns OFF, CHAN1, CHAN2, CHAN3, CHAN4 or MATH. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:SOURce2 CHANnel2    /*Set the channel source to CH2*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:SOURce2?            /*The query returns CHAN2*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_ax"></a>:CURSor:TRACk:AX</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 66.29mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_ax"></a>:CURSor:TRACk:AX &lt;x&gt;</p>
					<p class="Normal" style="margin-right: 66.29mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_ax2"></a>:CURSor:TRACk:AX? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the horizontal position of cursor A in the track cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;x&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Integer </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">5 to 594 </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">100 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 594. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:AX 200    /*Set the horizontal position of cursor A to 200*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:AX?       /*The query returns 200*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_bx"></a>:CURSor:TRACk:BX</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 66.29mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_bx"></a>:CURSor:TRACk:BX &lt;x&gt;</p>
					<p class="Normal" style="margin-right: 66.29mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_bx2"></a>:CURSor:TRACk:BX? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the horizontal position of cursor B in the track cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;x&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Integer </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">5 to 594 </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">500 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 594. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:BX 200    /*Set the horizontal position of cursor B to 200*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:BX?       /*The query returns 200*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_ay"></a>:CURSor:TRACk:AY?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_ay"></a>:CURSor:TRACk:AY? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the vertical position of cursor A in the track cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">When cursor A exceeds the vertical range of the screen display, the query always returns 4294967295. </li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:AY?    /*The query returns 284*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_by"></a>:CURSor:TRACk:BY?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_by"></a>:CURSor:TRACk:BY? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the vertical position of cursor B in the track cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">When cursor B exceeds the vertical range of the screen display, the query always returns 4294967295. </li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:BY?    /*The query returns 200*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_axv"></a>:CURSor:TRACk:AXValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_axv"></a>:CURSor:TRACk:AXValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the X value of cursor A in the track cursor measurement mode. The default unit is s. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the X value of cursor A in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:AXValue?    /*The query returns -4.000000e-06*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:AX </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_ayv"></a>:CURSor:TRACk:AYValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_ayv"></a>:CURSor:TRACk:AYValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the Y value of cursor A in the track cursor measurement mode. The unit is the same as the channel unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the Y value of cursor A in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:AYValue?    /*The query returns -4.000000e-01*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">:CHANnel&lt;n&gt;:UNITs</p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:AY? </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_bxv"></a>:CURSor:TRACk:BXValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_bxv"></a>:CURSor:TRACk:BXValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the X value of cursor B in the track cursor measurement mode. The default unit is s. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the X value of cursor B in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:BXValue?    /*The query returns 4.000000e-06*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>:CURSor:TRACk:BX </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_byv"></a>:CURSor:TRACk:BYValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_byv"></a>:CURSor:TRACk:BYValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the Y value of cursor B in the track cursor measurement mode. The unit is the same as the channel unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the Y value of cursor B in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:BYValue?    /*The query returns 4.000000e-01*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>:CHANnel&lt;n&gt;:UNITs</p>
					<p>:CURSor:TRACk:BY? </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_xdel"></a>:CURSor:TRACk:XDELta?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_xdel"></a>:CURSor:TRACk:XDELta? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the difference between the X values of cursor A and cursor B (BX-AX) in the track cursor measurement mode. The default unit is s. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the difference in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:XDELta?    /*The query returns 8.000000e-06*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>:CURSor:TRACk:AX </p>
					<p>:CURSor:TRACk:BX </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_ydel"></a>:CURSor:TRACk:YDELta?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_trac_ydel"></a>:CURSor:TRACk:YDELta? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the difference between the Y values of cursor A and cursor B (BY-AY) in the track cursor measurement mode. The unit is the same as the channel unit currently selected.  </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the difference in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:YDELta?    /*The query returns 8.000000e-01*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>:CURSor:TRACk:AY?</p>
					<p>:CURSor:TRACk:BY? </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_trac_ixdelta"></a><a name="_scpi_curs_trac_ixdelta"></a>:CURSor:TRACk:IXDELTA? </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:IXDELTA? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the<span class="Default_Paragraph_Font" style="font-size: 10.5pt;"> </span>reciprocal of the absolute value of the difference between the X values of cursor A and cursor B (1/|dX|) in the track cursor measurement mode. The default unit is Hz. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns 1/|dX| in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:TRACk:IXDELTA?    /*The query returns 1.250000e+05*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>:CURSor:TRACk:AX </p>
					<p>:CURSor:TRACk:BX </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="curs_auto"></a>:CURSor:AUTO </p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#curs_auto_item"><span style="text-decoration: underline;">:CURSor:AUTO:ITEM</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_auto_ax"><span style="text-decoration: underline;">:CURSor:AUTO:AX?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_auto_bx"><span style="text-decoration: underline;">:CURSor:AUTO:BX?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_auto_ay"><span style="text-decoration: underline;">:CURSor:AUTO:AY?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_auto_by"><span style="text-decoration: underline;">:CURSor:AUTO:BY?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_auto_axv"><span style="text-decoration: underline;">:CURSor:AUTO:AXValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_auto_ayv"><span style="text-decoration: underline;">:CURSor:AUTO:AYValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_auto_bxv"><span style="text-decoration: underline;">:CURSor:AUTO:BXValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_auto_byv"><span style="text-decoration: underline;">:CURSor:AUTO:BYValue?</span></a></li>
		</ul>
		<p class="Heading_2"><a name="curs_auto_item"></a>:CURSor:AUTO:ITEM </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 58.4mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_auto_item"></a>:CURSor:AUTO:ITEM &lt;item&gt;</p>
					<p class="Normal" style="margin-right: 58.4mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_auto_item2"></a>:CURSor:AUTO:ITEM? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-right: 1.13mm; margin-bottom: 0; text-indent: 0;">The auto cursor function can measure 33 waveform parameters. Using this command, you can select the parameters to be measured by the auto cursor from the five parameters enabled last or query the parameters currently measured by the auto cursor.  </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 13%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 35%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;item&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 35%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{OFF|ITEM1|ITEM2|ITEM3|ITEM4|ITEM5} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">OFF </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">This command is only valid when the auto cursor mode is selected. You can select the auto cursor measurement mode using the :CURSor:MODE command. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">The 33 waveform parameters are listed below (see the detailed introduction in :MEASure Commands). The parameters can be enabled by the :MEASure:ITEM command. </li>
					</ul>
					<p class="List_1_Cont_">Period, Frequency, Rise Time, Fall Time, + Width, -Width, +Duty, -Duty, tVmax, tVmin, +Rate, +Rate, Delay 1<span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">→</span>2, Delay 1<span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">→</span>2, Phase 1<span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">→</span>2, Phase 1<span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">→</span>2, Vmax, Vmin, Vpp, Vtop, Vbase, Vamp, Vupper, Vmid, Vlower, Vavg, Vrms, Overshoot, Preshoot, Area, Period Area, Period Vrms, Variance.  </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns OFF, ITEM1, ITEM2, ITEM3, ITEM4 or ITEM5.  </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:AUTO:ITEM ITEM3    /*Use auto cursor to measure ITEM3*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:AUTO:ITEM?         /*The query returns ITEM3*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_auto_ax"></a>:CURSor:AUTO:AX? </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_auto_ax"></a>:CURSor:AUTO:AX? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the horizontal position of cursor A in auto cursor measurement.  </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">In auto cursor measurement, cursor A of X type is not required for some of the measurement items. At this point, the query returns 4294967295. </li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 594. </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_auto_bx"></a>:CURSor:AUTO:BX? </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_auto_bx"></a>:CURSor:AUTO:BX? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the horizontal position of cursor B in auto cursor measurement. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">In auto cursor measurement, cursor B of X type is not required for some of the measurement items. At this point, the query returns 4294967295. </li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 594. </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_auto_ay"></a>:CURSor:AUTO:AY? </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_auto_ay"></a>:CURSor:AUTO:AY? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the vertical position of cursor A in auto cursor measurement. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">In auto cursor measurement, cursor A of Y type is not required for some of the measurement items. At this point, the query returns 4294967295. </li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 394. </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_auto_by"></a>:CURSor:AUTO:BY?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_auto_by"></a>:CURSor:AUTO:BY? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the vertical position of cursor B in auto cursor measurement. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">The horizontal and vertical positions of the cursor are defined by the pixel coordinate of the screen. The pixel coordinate of the screen ranges from (0,0) to (600,400). Wherein, (0,0) is located at the left top corner of the screen and (600,400) is located at the right bottom corner of the screen. The horizontal pixel range is from 0 to 600 and the vertical pixel range is from 0 to 400. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">In auto cursor measurement, cursor B of Y type is not required for some of the measurement items. At this point, the query returns 4294967295. </li>
					</ul>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 394. </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_auto_axv"></a>:CURSor:AUTO:AXValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_auto_axv"></a>:CURSor:AUTO:AXValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the X value of cursor A in auto cursor measurement. The unit depends on the horizontal unit currently selected.  </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">In auto cursor measurement, cursor A of X type is not required for some of the measurement items. At this point, the query returns 9.9E37. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the X value of cursor A in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:AUTO:AXValue?   /*The query returns -4.000000e-06*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_auto_ayv"></a>:CURSor:AUTO:AYValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_auto_ayv"></a>:CURSor:AUTO:AYValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the Y value of cursor A in auto cursor measurement. The unit depends on the vertical unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">In auto cursor measurement, cursor A of Y type is not required for some of the measurement items. At this point, the query returns 9.9E37. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the Y value of cursor A in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:AUTO:AYValue?   /*The query returns -4.000000e-01*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_auto_bxv"></a>:CURSor:AUTO:BXValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_auto_bxv"></a>:CURSor:AUTO:BXValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the X value of cursor B in auto cursor measurement. The unit depends on the horizontal unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">In auto cursor measurement, cursor B of X type is not required for some of the measurement items. At this point, the query returns 9.9E37. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the X value of cursor B in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:AUTO:BXValue?   /*The query returns -4.000000e-06*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_auto_byv"></a>:CURSor:AUTO:BYValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_auto_byv"></a>:CURSor:AUTO:BYValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the Y value of cursor B in auto cursor measurement. The unit depends on the vertical unit currently selected. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">In auto cursor measurement, cursor B of Y type is not required for some of the measurement items. At this point, the query returns 9.9E37. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the Y value of cursor B in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:AUTO:BYValue?   /*The query returns 4.000000e-01*/ </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="curs_xy"></a>:CURSor:XY </p>
		<p>&#160;</p>
		<p>The :CURSor:XY commands can only be used when the horizontal timebase mode is XY.  </p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#curs_xy_ax"><span style="text-decoration: underline;">:CURSor:XY:AX</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_xy_bx"><span style="text-decoration: underline;">:CURSor:XY:BX</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_xy_ay"><span style="text-decoration: underline;">:CURSor:XY:AY</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_xy_by"><span style="text-decoration: underline;">:CURSor:XY:BY</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_xy_axv"><span style="text-decoration: underline;">:CURSor:XY:AXValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_xy_ayv"><span style="text-decoration: underline;">:CURSor:XY:AYValue?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#curs_xy_bxv"><span style="text-decoration: underline;">:CURSor:XY:BXValue?</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#curs_xy_byv"><span style="text-decoration: underline;">:CURSor:XY:BYValue?</span></a></li>
		</ul>
		<p class="Heading_2"><a name="curs_xy_ax"></a>:CURSor:XY:AX </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 76.75mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_ax"></a>:CURSor:XY:AX &lt;x&gt;</p>
					<p class="Normal" style="margin-right: 76.75mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_ax2"></a>:CURSor:XY:AX? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the horizontal position of cursor A in the XY cursor measurement mode.  </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;x&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Integer </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">5 to 394 </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">100 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-right: 1.04mm; margin-bottom: 0; text-indent: 0;">In the XY timebase mode, the horizontal and vertical positions of the cursor are defined by the pixel coordinate of the XY display area. The pixel coordinate of the screen ranges from (0,0) to (400,400). Wherein, (0,0) is located at the right top corner and (400,400) is located at the left bottom corner. The horizontal and vertical pixel ranges are both from 0 to 400. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 394.  </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:AX 200    /*Set the horizontal position of cursor A to 200*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:AX?       /*The query returns 200*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_xy_bx"></a>:CURSor:XY:BX</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 75mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_bx"></a>:CURSor:XY:BX &lt;x&gt;</p>
					<p class="Normal" style="margin-right: 75mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_bx2"></a>:CURSor:XY:BX? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the horizontal position of cursor B in the XY cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;x&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Integer </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">5 to 394 </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">300 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-right: 1.04mm; margin-bottom: 0; text-indent: 0;">In the XY timebase mode, the horizontal and vertical positions of the cursor are defined by the pixel coordinate of the XY display area. The pixel coordinate of the screen ranges from (0,0) to (400,400). Wherein, (0,0) is located at the right top corner and (400,400) is located at the left bottom corner. The horizontal and vertical pixel ranges are both from 0 to 400. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 394. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:BX 200    /*Set the horizontal position of cursor B to 200*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:BX?       /*The query returns 200*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_xy_ay"></a>:CURSor:XY:AY</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 69.67mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_ay"></a>:CURSor:XY:AY &lt;y&gt;</p>
					<p class="Normal" style="margin-right: 69.67mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_ay2"></a>:CURSor:XY:AY? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the vetical position of cursor A in the XY cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;y&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Integer </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.04mm; margin-bottom: 0; text-indent: 0;">5 to 394 </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">100 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-right: 1.15mm; margin-bottom: 0; text-indent: 0;">In the XY timebase mode, the horizontal and vertical positions are defined by the pixel coordinate of the XY display area. The pixel coordinate of the screen ranges from (0,0) to (400,400). Wherein, (0,0) is located at the right top corner and (400,400) is located at the left bottom corner. The horizontal and vertical pixel ranges are both from 0 to 400. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 394. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:AY 200    /*Set the vertical position of cursor A to 200*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:AY?       /*The query returns 200*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_xy_by"></a>:CURSor:XY:BY</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 70.94mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_by"></a>:CURSor:XY:BY &lt;y&gt;</p>
					<p class="Normal" style="margin-right: 70.94mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_by2"></a>:CURSor:XY:BY? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the vertical position of cursor B in the XY cursor measurement mode. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 21%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;y&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Integer </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">5 to 394 </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 21%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">300 </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-right: 1.06mm; margin-bottom: 0; text-indent: 0;">In the XY timebase mode, the horizontal and vertical positions are defined by the pixel coordinate of the XY display area. The pixel coordinate of the XY display area ranges from (0,0) to (400,400). Wherein, (0,0) is located at the right top corner and (400,400) is located at the left bottom corner. The horizontal and vertical pixel ranges are both from 0 to 400. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer between 5 and 394. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:BY 200    /*Set the vertical position of cursor B to 200*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:BY?       /*The query returns 200*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_xy_axv"></a>:CURSor:XY:AXValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_axv"></a>:CURSor:XY:AXValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the X value of cursor A in the XY cursor measurement mode. The unit depends on the amplitude unit of the corresponding channel. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the X value of cursor A in scientific notation.  </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:AXValue?   /*The query returns 2.000000e+00*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>:CHANnel&lt;n&gt;:UNITs </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_xy_ayv"></a>:CURSor:XY:AYValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_ayv"></a>:CURSor:XY:AYValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the Y value of cursor A in the XY cursor measurement mode. The unit depends on the amplitude unit of the corresponding channel. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the Y value of cursor A in scientific notation.  </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:AYValue?   /*The query returns 2.000000e+00*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>:CHANnel&lt;n&gt;:UNITs </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_xy_bxv"></a>:CURSor:XY:BXValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_bxv"></a>:CURSor:XY:BXValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the X value of cursor B in the XY cursor measurement mode. The unit depends on the amplitude unit of the corresponding channel. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the X value of cursor B in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:BXValue?   /*The query returns -2.000000e+00*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>:CHANnel&lt;n&gt;:UNITs </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="curs_xy_byv"></a>:CURSor:XY:BYValue?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_curs_xy_byv"></a>:CURSor:XY:BYValue? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Query the Y value of cursor B in the XY cursor measurement mode. The unit depends on the amplitude unit of the corresponding channel. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the Y value of cursor B in scientific notation. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:CURSor:XY:BYValue?   /*The query returns -2.000000e+00*/ </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>:CHANnel&lt;n&gt;:UNITs </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
	</body>
</html>
