<?xml version="1.0" encoding="utf-8"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.1//EN" "http://www.w3.org/TR/xhtml11/DTD/xhtml11.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
	<head>
		<meta http-equiv="Content-Type" content="text/html; charset=utf-8"/>
		<title></title>
		<style type="text/css">
			/* Reset */
			ol, ul { margin: 0; padding: 0; }
			li { list-style-position: outside; }
			
			/* Paragraphs and texts */
			.Heading_1 { margin-top: 4.23mm; margin-bottom: 2.12mm; font-family: "Arial"; font-size: 14.0pt; font-weight: bold; color: #0066cc; }
			.Heading_2 { margin-left: 7.62mm; margin-top: 4.5mm; margin-bottom: 2.5mm; text-indent: -7.62mm; font-family: "Arial"; font-size: 12.0pt; font-weight: bold; font-style: italic; color: #0066cc; }
			.List_1 { text-align: left; margin-left: 10mm; margin-right: 1.99mm; text-indent: -6mm; }
			.List_1_Cont_ { text-align: left; margin-left: 10mm; margin-right: 1.99mm; }
			.List_1_End { text-align: left; margin-left: 10mm; margin-right: 1.99mm; margin-bottom: 3mm; text-indent: -6mm; }
			.List_1_Start { text-align: left; margin-left: 10mm; margin-right: 1.99mm; margin-top: 3mm; text-indent: -6mm; }
			.Normal { text-align: left; margin-bottom: 0.09mm; text-indent: 0.16mm; color: #000000; }
			p { text-align: justify; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 0; border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; padding-left: 0; padding-right: 0; padding-top: 0; padding-bottom: 0; text-indent: 0; background: transparent; font-family: "Tahoma"; font-size: 10.0pt; font-weight: normal; font-style: normal; }
			li { text-align: justify; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 0; border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; padding-left: 0; padding-right: 0; padding-top: 0; padding-bottom: 0; text-indent: 0; background: transparent; font-family: "Tahoma"; font-size: 10.0pt; font-weight: normal; font-style: normal; }
			.Table_Heading { text-align: center; font-weight: bold; }
			.table_body_left { text-align: right; font-weight: bold; color: #0000cc; }
			.Default_Paragraph_Font { font-family: "Arial"; font-size: 12.0pt; font-weight: normal; font-style: normal; background: transparent; }
			
			/* Footnotes & endnotes */
			#webpub_footnotes_divider { clear: both; margin-top: 2em; width: 25%; border-top: 1px solid black; }
			#webpub_footnotes { font-size: 80%; text-align: justify; }
			#webpub_footnotes td.label { text-align: right; vertical-align: top; }
			#webpub_footnotes td.content { }
			a.webpub_footnote { font-size: 80%; vertical-align: super; }
			#webpub_endnotes_divider { clear: both; margin-top: 2em; width: 25%; border-top: 3px double black; }
			#webpub_endnotes { font-size: 80%; text-align: justify; }
			#webpub_endnotes td.label { text-align: right; vertical-align: top; }
			#webpub_endnotes td.content { }
			a.webpub_endnote { font-size: 80%; vertical-align: super; }
			
		</style>
	</head>
	<body>
		<p class="Heading_1"><a name="_scpi_subsys_trig"></a><a name="_scpi_subsys_trigger"></a>:TRIGger Commands</p>
		<p class="Normal" style="margin-right: 0.83mm; text-indent: 0;">&#160;</p>
		<p class="Normal" style="margin-right: 0.83mm; text-indent: 0;">The :TRIGger commands are used to set the trigger system of the oscilloscope.  </p>
		<p class="Normal" style="margin-right: 0.83mm; text-indent: 0;">&#160;</p>
		<p class="Normal" style="margin-right: 0.83mm; text-indent: 0; font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_mode"><span style="text-decoration: underline;">:TRIGger:MODE</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_coup"><span style="text-decoration: underline;">:TRIGger:COUPling</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_stat"><span style="text-decoration: underline;">:TRIGger:STATus?</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_swe"><span style="text-decoration: underline;">:TRIGger:SWEep</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_hold"><span style="text-decoration: underline;">:TRIGger:HOLDoff</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_nrej"><span style="text-decoration: underline;">:TRIGger:NREJect</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_edg"><span style="text-decoration: underline;">:TRIGger:EDGe</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_puls"><span style="text-decoration: underline;">:TRIGger:PULSe</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_slop"><span style="text-decoration: underline;">:TRIGger:SLOPe</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_vid"><span style="text-decoration: underline;">:TRIGger:VIDeo</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_patt"><span style="text-decoration: underline;">:TRIGger:PATTern</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_durat"><span style="text-decoration: underline;">:TRIGger:DURATion</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_tim"><span style="text-decoration: underline;">:TRIGger:TIMeout (Option)</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_runt"><span style="text-decoration: underline;">:TRIGger:RUNT (Option)</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_wind"><span style="text-decoration: underline;">:TRIGger:WINDows (Option)</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_del"><span style="text-decoration: underline;">:TRIGger:DELay (Option)</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_shol"><span style="text-decoration: underline;">:TRIGger:SHOLd (Option)</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_nedg"><span style="text-decoration: underline;">:TRIGger:NEDGe (Option)</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_rs232"><span style="text-decoration: underline;">:TRIGger:RS232 (Option)</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_iic"><span style="text-decoration: underline;">:TRIGger:IIC (Option)</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_spi"><span style="text-decoration: underline;">:TRIGger:SPI (Option)</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_mode"></a>:TRIGger:MODE </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_mode"></a>:TRIGger:MODE &lt;mode&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_mode2"></a>:TRIGger:MODE? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Select or query the trigger type.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">&lt;mode&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{EDGE|PULSe|RUNT|WIND|NEDG|SLOPe|VIDeo|</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">PATTern|DELay|TIMeout|DURation|SHOLd|RS232 |IIC|SPI} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">EDGE </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&#160;</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns EDGE, PULS, RUNT, WIND, NEDG, SLOP, VID, PATT, DEL, TIM, DUR, SHOL, RS232, IIC or SPI.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:MODE SLOPe    /*Select slope trigger*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:MODE?         /*The query returns SLOP*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_coup"></a>:TRIGger:COUPling</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_coup"></a>:TRIGger:COUPling &lt;couple&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_coup2"></a>:TRIGger:COUPling? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Select or query the trigger coupling type. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;couple&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{AC|DC|LFReject|HFReject} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">DC </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">This command is only applicable to edge trigger of which the signal source is an analog channel.  </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">AC: block all the DC components and attenuate signals lower than 75 kHz.<span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span> </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">DC: allow DC and AC components into the trigger path.<span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span> </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">LFReject: block the DC components and reject the low frequency components (lower than 75 kHz).<span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span><span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">HFReject: reject the high frequency components (higher than 75 kHz).<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns AC, DC, LFR or HFR.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-left: 52.92mm; margin-bottom: 0; text-indent: -52.92mm;">:TRIGger:COUPling LFReject    /*Set the trigger coupling type to low-frequency rejection*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:COUPling?           /*The query returns LFR*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_stat"></a>:TRIGger:STATus?</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_stat"></a>:TRIGger:STATus?</p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Query the current trigger status. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns TD, WAIT, RUN, AUTO or STOP.</p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_swe"></a>:TRIGger:SWEep </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_swe"></a>:TRIGger:SWEep &lt;sweep&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_swe2"></a>:TRIGger:SWEep? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger mode.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="text-align: justify; margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;sweep&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.04mm; margin-bottom: 0; text-indent: 0;">{AUTO|NORMal|SINGle} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">AUTO </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">AUTO: auto trigger. No matter whether the trigger condition is met, there is always waveform display.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">NORMal: normal trigger. Display waveform when the trigger condition is met; otherwise, the oscilloscope holds the original waveform and waits for the next trigger.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">SINGle: single trigger. The oscilloscope waits for a trigger and displays the waveform when the trigger condition is met and then stops.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns AUTO, NORM or SING.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SWEep SINGle    /*Select single trigger mode */ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SWEep?         /*The query returns SING*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_hold"></a>:TRIGger:HOLDoff </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 18.96mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_hold"></a>:TRIGger:HOLDoff &lt;value&gt;</p>
					<p class="Normal" style="margin-right: 18.96mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_hold2"></a>:TRIGger:HOLDoff? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger holdoff time. The default unit is s.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;value&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">16ns to 10s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">16ns </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">Trigger holdoff can be used to stably trigger the complex waveforms (such as pulse series). Holdoff time is the time that the oscilloscope waits before re-arming the trigger circuitry. The oscilloscope will not trigger until the holdoff time expires. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">When the trigger type is video, timeout, setup/hold, Nth edge, RS232, I2C or SPI, this setting will be not available.  </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the trigger holdoff time in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:HOLDoff 0.0000002   /*Set the trigger holdoff time to 200ns*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:HOLDoff?           /*The query returns 2.000000e-07*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_nrej"></a>:TRIGger:NREJect </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 40.46mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_nrej"></a>:TRIGger:NREJect &lt;bool&gt;</p>
					<p class="Normal" style="margin-right: 40.46mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_nrej2"></a>:TRIGger:NREJect? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Enable or disable noise rejection, or query the status of noise rejection. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;bool&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Bool </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{{1|ON}|{0|OFF}} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">0|OFF </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">Noise rejection reduces the possibility of noise trigger. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">This command is not available when the trigger source is a digital channel. </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns 1 or 0.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:NREJect ON    /*Enable noise rejection*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:NREJect?      /*The query returns 1*/ </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="trig_edg"></a>:TRIGger:EDGe</p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_edg_sour"><span style="text-decoration: underline;">:TRIGger:EDGe:SOURce</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_edg_slop"><span style="text-decoration: underline;">:TRIGger:EDGe:SLOPe</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_edg_lev"><span style="text-decoration: underline;">:TRIGger:EDGe:LEVel</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_edg_sour"></a>:TRIGger:EDGe:SOURce</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_edg_sour"></a>:TRIGger:EDGe:SOURce &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_edg_sour2"></a>:TRIGger:EDGe:SOURce? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger source in edge trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{D0|D1|D2|D3|D4|D5|D6|D7|D8| D9|D10|D11|D12|D13|D14|D15| </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel1|CHANnel2|CHANnel3|CHANnel4|AC} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">When one or more of channels D0 to D7 is turned on, CH4 cannot be selected; when one or more of D8 to D15 is turned on, CH3 cannot be selected. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns D0, D1, D2, D3, D4, D5, D6, D7, D8, D9, D10, D11, D12, D13, D14, D15, CHAN1, CHAN2, CHAN3, CHAN4 or AC.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:EDGe:SOURce CHANnel1    /*Set the trigger source to CH1*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:EDGe:SOURce?            /*The query returns CHAN1*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_edg_slop"></a>:TRIGger:EDGe:SLOPe</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_edg_slop"></a>:TRIGger:EDGe:SLOPe &lt;slope&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_edg_slop2"></a>:TRIGger:EDGe:SLOPe? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the edge type in edge trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;slope&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{POSitive|NEGative|RFALl} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">POSitive </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">POSitive: rising edge </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">NEGative: falling edge </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">RFALl: rising/falling edge<span class="Default_Paragraph_Font" style="font-weight: bold;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns POS, NEG or RFAL.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:EDGe:SLOPe NEGative    /*Set the edge type to falling edge*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:EDGe:SLOPe?            /*The query returns NEG*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:MODE </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_edg_lev"></a>:TRIGger:EDGe:LEVel </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 43.25mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_edg_lev"></a>:TRIGger:EDGe:LEVel &lt;level&gt;</p>
					<p class="Normal" style="margin-right: 43.25mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_edg_lev2"></a>:TRIGger:EDGe:LEVel?</p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Set or query the trigger level in edge trigger. The unit is the same as the current amplitude unit of the signal source selected. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 9%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 51%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 11%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;level&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 9%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 51%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">(± 5 × VerticalScale from the screen center) - OFFSet </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 11%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">0 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><span class="Default_Paragraph_Font">For VerticalScale, refer to the :CHANnel&lt;n&gt;:SCALe command. For OFFSet, refer to the :CHANnel&lt;n&gt;:OFFSet command.  </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">This command is only available when the signal source is an analog channel. </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the trigger level in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:EDGe:LEVel 0.16    /*Set the trigger level to 160mV*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:EDGe:LEVel?        /*The query returns 1.600000e-01*/ </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="trig_puls"></a>:TRIGger:PULSe </p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_puls_sour"><span style="text-decoration: underline;">:TRIGger:PULSe:SOURce</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_puls_when"><span style="text-decoration: underline;">:TRIGger:PULSe:WHEN</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_puls_widt"><span style="text-decoration: underline;">:TRIGger:PULSe:WIDTh</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_puls_uwid"><span style="text-decoration: underline;">:TRIGger:PULSe:UWIDth</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_puls_lwid"><span style="text-decoration: underline;">:TRIGger:PULSe:LWIDth</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_puls_lev"><span style="text-decoration: underline;">:TRIGger:PULSe:LEVel</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_puls_sour"></a>:TRIGger:PULSe:SOURce </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_sour"></a>:TRIGger:PULSe:SOURce &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_sour2"></a>:TRIGger:PULSe:SOURce? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger source in pulse width trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{D0|D1|D2|D3|D4|D5|D6|D7|D8| </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">D9|D10|D11|D12|D13|D14|D15| </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">CHANnel1|CHANnel2|CHANnel3|CHANnel4} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">When one or more of channels D0 to D7 is turned on, CH4 cannot be selected; when one or more of D8 to D15 is turned on, CH3 cannot be selected. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns D0, D1, D2, D3, D4, D5, D6, D7, D8, D9, D10, D11, D12, D13, D14, D15, CHAN1, CHAN2, CHAN3 or CHAN4.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:SOURce CHANnel1    /*Set the trigger source to CH1*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:SOURce?            /*The query returns CHAN1*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_puls_when"></a>:TRIGger:PULSe:WHEN </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 0.71mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_when"></a>:TRIGger:PULSe:WHEN &lt;when&gt;</p>
					<p class="Normal" style="margin-right: 0.71mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_when2"></a>:TRIGger:PULSe:WHEN? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger condition in pulse width trigger. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">&lt;when&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{PGReater|PLESs|NGReater| </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">NLESs|PGLess|NGLess} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">PGReater </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">PGReater/PLESs: you need to specify a pulse width (refer to :TRIGger:PULSe:WIDTh). The oscilloscope triggers when the positive pulse width of the input signal is greater/lower than the specified Pulse Width. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">NGReater/NLESs: you need to specify a pulse width (refer to :TRIGger:PULSe:WIDTh). The oscilloscope triggers when the negative pulse width of the input signal is greater/lower than the specified Pulse Width. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">PGLess/NGLess: you need to specify an upper (refer to :TRIGger:PULSe:UWIDth) and a lower (refer to :TRIGger:PULSe:LWIDth) pulse width. The oscilloscope triggers when the positive/negative pulse width of the input signal is greater than the specified lower pulse width and lower than the upper pulse width. </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns PGR, PLES, NGR, NLES, PGL or NGL.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:WHEN NLESs    /*Set the trigger condition to NLESs*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:WHEN?         /*The query returns NELS*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_puls_widt"></a>:TRIGger:PULSe:WIDTh</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 23.99mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_widt"></a>:TRIGger:PULSe:WIDTh &lt;width&gt;</p>
					<p class="Normal" style="margin-right: 23.99mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_widt2"></a>:TRIGger:PULSe:WIDTh? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the pulse width in pulse width trigger. The default unit is s. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 13%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 37%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;width&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">8ns to 10s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">PGReater, NGReater: 1μs </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">PLESs, NLESs: 2μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">This command is available when the trigger condition (refer to :TRIGger:PULSe:WHEN) is PGReater, PLESs, NGReater and NLESs. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the pulse width in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:WIDTh 0.000003   /*Set the pulse width to 3μs*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:WIDTh?          /*The query returns3.000000e-06*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_puls_uwid"></a>:TRIGger:PULSe:UWIDth </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 31.12mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_uwid"></a>:TRIGger:PULSe:UWIDth &lt;width&gt;</p>
					<p class="Normal" style="margin-right: 31.12mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_uwid2"></a>:TRIGger:PULSe:UWIDth? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the upper pulse width in pulse width trigger. The default unit is s. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 17%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 28%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 17%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;width&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 28%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">16ns to 10s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">2μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">This command is available when the trigger condition (refer to :TRIGger:PULSe:WHEN) is PGLess and NGLess.</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the upper pulse width in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:UWIDth 0.000003   /*Set the upper pulse width to 3μs*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:UWIDth?          /*The query returns3.000000e-06*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:LWIDth </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_puls_lwid"></a>:TRIGger:PULSe:LWIDth</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 30.85mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_lwid"></a>:TRIGger:PULSe:LWIDth &lt;width&gt;</p>
					<p class="Normal" style="margin-right: 30.85mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_lwid2"></a>:TRIGger:PULSe:LWIDth? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the lower pulse width in pulse width trigger. The default unit is s.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 17%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 28%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 17%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;width&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 28%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">8ns to 9.99s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">1μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">This command is available when the trigger condition (refer to :TRIGger:PULSe:WHEN) is PGLess and NGLess.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the lower pulse width in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:LWIDth 0.000003   /*Set the lower pulse width to 3μs*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:LWIDth?          /*The query returns 3.000000e-06*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:UWIDth </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_puls_lev"></a>:TRIGger:PULSe:LEVel </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 50.91mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_lev"></a>:TRIGger:PULSe:LEVel &lt;level&gt;</p>
					<p class="Normal" style="margin-right: 50.91mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_puls_lev2"></a>:TRIGger:PULSe:LEVel? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Set or query the trigger level in pulse width trigger. The unit is the same as the current amplitude unit. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;level&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">(± 5 × VerticalScale from the screen center) - </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">OFFSet </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-left: 0.04mm; margin-bottom: 0; text-indent: 0;">0 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">For VerticalScale, refer to the :CHANnel&lt;n&gt;:SCALe command. For OFFSet, refer to the :CHANnel&lt;n&gt;:OFFSet command.  </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">This command is only available when the signal source is an analog channel. </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the trigger level in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:LEVel 0.16   /*Set the trigger level to 160mV*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PULSe:LEVel?      /*The query returns 1.600000e-01*/ </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="trig_slop"></a>:TRIGger:SLOPe </p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_slop_sour"><span style="text-decoration: underline;">:TRIGger:SLOPe:SOURce</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_slop_when"><span style="text-decoration: underline;">:TRIGger:SLOPe:WHEN</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_slop_time"><span style="text-decoration: underline;">:TRIGger:SLOPe:TIME</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_slop_tupp"><span style="text-decoration: underline;">:TRIGger:SLOPe:TUPPer</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_slop_tlow"><span style="text-decoration: underline;">:TRIGger:SLOPe:TLOWer</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_slop_wind"><span style="text-decoration: underline;">:TRIGger:SLOPe:WINDow</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_slop_alev"><span style="text-decoration: underline;">:TRIGger:SLOPe:ALEVel</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_slop_blev"><span style="text-decoration: underline;">:TRIGger:SLOPe:BLEVel</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_slop_sour"></a>:TRIGger:SLOPe:SOURce </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_sour"></a>:TRIGger:SLOPe:SOURce &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_sour2"></a>:TRIGger:SLOPe:SOURce? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger source in slope trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{CHANnel1|CHANnel2|CHANnel3|CHANnel4} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns CHAN1, CHAN2, CHAN3 or CHAN4.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:SOURce CHANnel2    /*Set the trigger source to CH2*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:SOURce?            /*The query returns CHAN2*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_slop_when"></a>:TRIGger:SLOPe:WHEN </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_when"></a>:TRIGger:SLOPe:WHEN &lt;when&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_when2"></a>:TRIGger:SLOPe:WHEN? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger condition in slope trigger.<span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">&lt;when&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{PGReater|PLESs|NGReater| </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">NLESs|PGLess|NGLess} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">PGReater </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">PGReater/PLESs: you need to specify a time value (refer to :TRIGger:SLOPe:TIME). The oscilloscope triggers when the positive slope time of the input signal is greater/lower than the specified time. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">NGReater/NLESs: you need to specify a time value (refer to :TRIGger:SLOPe:TIME). The oscilloscope triggers when the negative slope time of the input signal is greater/lower than the specified time. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">PGLess/NGLess: you need to specify an upper limit (refer to :TRIGger:SLOPe:TUPPer) and a lower limit (refer to :TRIGger:SLOPe:TLOWer) of the time. The oscilloscope triggers when the positive/negative slope time of the input signal is greater than the specified lower limit and lower than the specified upper limit.</li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns PGR, PLES, NGR, NLES, PGL or NGL.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:WHEN NLESs    /*Set the trigger condition to NLESs*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:WHEN?         /*The query returns NLES*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_slop_time"></a>:TRIGger:SLOPe:TIME </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 19.72mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_time"></a>:TRIGger:SLOPe:TIME &lt;time&gt;</p>
					<p class="Normal" style="margin-right: 19.72mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_time2"></a>:TRIGger:SLOPe:TIME? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the time value in slope trigger. The default unit is s. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 19%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 35%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;time&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 19%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">8ns to 10s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 35%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">PGReater, NGReater: 1μs </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">PLESs, NLESs: 2μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>This command is available when the trigger condition (refer to :TRIGger:SLOPe:WHEN) is PGReater, PLESs, NGReater and NLESs.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the time value in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:TIME 0.000003   /*Set the time value to 3μs*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:TIME?          /*The query returns 3.000000e-06*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_slop_tupp"></a>:TRIGger:SLOPe:TUPPer </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 31.8mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_tupp"></a>:TRIGger:SLOPe:TUPPer &lt;time&gt;</p>
					<p class="Normal" style="margin-right: 31.8mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_tupp2"></a>:TRIGger:SLOPe:TUPPer? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the upper limit of the time in slope trigger. The default unit is s. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 19%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 35%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;time&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 19%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">16ns to 10s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 35%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">2μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>This command is available when the trigger condition (refer to :TRIGger:SLOPe:WHEN) is PGLess and NGLess. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the upper limit of the time in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:TUPPer 0.000003   /*Set the upper limit of the time to 3μs*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:TUPPer?           /*The query returns 3.000000e-06*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:TLOWer </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_slop_tlow"></a>:TRIGger:SLOPe:TLOWer </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 28.96mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_tlow"></a>:TRIGger:SLOPe:TLOWer &lt;time&gt;</p>
					<p class="Normal" style="margin-right: 28.96mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_tlow2"></a>:TRIGger:SLOPe:TLOWer? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the lower limit of the time in slope trigger. The default unit is s. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 19%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 35%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;time&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 19%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">8ns to 9.99s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 35%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">1μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>This command is available when the trigger condition (refer to :TRIGger:SLOPe:WHEN) is PGLess and NGLess.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the lower limit of the time in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:TLOWer 0.000000020    /*Set the lower limit of the time to 20ns*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:TLOWer?                /*The query returns 2.000000e-08*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:TUPPer </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_slop_wind"></a>:TRIGger:SLOPe:WINDow </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_wind"></a>:TRIGger:SLOPe:WINDow &lt;window&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_wind2"></a>:TRIGger:SLOPe:WINDow? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the vertical window type in slope trigger. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 14%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 42%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 14%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;window&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 42%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{TA|TB|TAB} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">TA </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">TA: only adjust the upper limit of the trigger level, refer to :TRIGger:SLOPe:ALEVel.  </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">TB: only adjust the lower limit of the trigger level, refer to :TRIGger:SLOPe:BLEVel.  </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">TAB: adjust the upper and lower limits of the trigger level at the same time, refer to :TRIGger:SLOPe:ALEVel and :TRIGger:SLOPe:BLEVel.  </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns TA, TB or TAB.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:WINDow TB    /*Set the vertical window type to TB*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:WINDow?      /*The query returns TB*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_slop_alev"></a>:TRIGger:SLOPe:ALEVel </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 48.63mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_alev"></a>:TRIGger:SLOPe:ALEVel &lt;level&gt;</p>
					<p class="Normal" style="margin-right: 48.63mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_alev2"></a>:TRIGger:SLOPe:ALEVel? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the upper limit of the trigger level in slope trigger. The unit is the same as the current amplitude unit. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;level&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">(± 5 × VerticalScale from the screen center) - </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">OFFSet </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">2V </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>For VerticalScale, refer to :CHANnel&lt;n&gt;:SCALe. For OFFSet, refer to :CHANnel&lt;n&gt;:OFFSet. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the upper limit of the trigger level in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:ALEVel 0.16   /*Set the upper limit of the trigger level to 160mV*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:ALEVel?       /*The query returns 1.600000e-01*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:BLEVel </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_slop_blev"></a>:TRIGger:SLOPe:BLEVel </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 48.7mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_blev"></a>:TRIGger:SLOPe:BLEVel &lt;level&gt;</p>
					<p class="Normal" style="margin-right: 48.7mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_slop_blev2"></a>:TRIGger:SLOPe:BLEVel? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the lower limit of the trigger level in slope trigger. The unit is the same as the current amplitude unit. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;level&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">(± 5 × VerticalScale from the screen center) - OFFSet </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">0 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>For VerticalScale, refer to :CHANnel&lt;n&gt;:SCALe. For OFFSet, refer to :CHANnel&lt;n&gt;:OFFSet.</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the lower limit of the trigger level in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:BLEVel 0.16   /*Set the lower limit of the trigger level to 160mV*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:BLEVel?       /*The query returns 1.600000e-01*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:SLOPe:ALEVel </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="trig_vid"></a>:TRIGger:VIDeo </p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_vid_sour"><span style="text-decoration: underline;">:TRIGger:VIDeo:SOURce</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_vid_pol"><span style="text-decoration: underline;">:TRIGger:VIDeo:POLarity</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_vid_mode"><span style="text-decoration: underline;">:TRIGger:VIDeo:MODE</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_vid_line"><span style="text-decoration: underline;">:TRIGger:VIDeo:LINE</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_vid_stan"><span style="text-decoration: underline;">:TRIGger:VIDeo:STANdard</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_vid_lev"><span style="text-decoration: underline;">:TRIGger:VIDeo:LEVel</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_vid_sour"></a>:TRIGger:VIDeo:SOURce </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_sour"></a>:TRIGger:VIDeo:SOURce &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_sour2"></a>:TRIGger:VIDeo:SOURce? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Select or query the trigger source in video trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{CHANnel1|CHANnel2|CHANnel3|CHANnel4} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns CHAN1, CHAN2, CHAN3 or CHAN4.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:SOURce CHANnel2    /*Set the trigger source to CH2*/ :TRIGger:VIDeo:SOURce?             /*The query returns CHAN2*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_vid_pol"></a>:TRIGger:VIDeo:POLarity</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_pol"></a>:TRIGger:VIDeo:POLarity &lt;polarity&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_pol2"></a>:TRIGger:VIDeo:POLarity? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Select or query the video polarity in video trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;polarity&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{POSitive|NEGative} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">POSitive </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns POS or NEG.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:POLarity POSitive    /*Set or query the video polarity to positive*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:POLarity?           /*The query returns POS*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_vid_mode"></a>:TRIGger:VIDeo:MODE </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_mode"></a>:TRIGger:VIDeo:MODE &lt;mode&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_mode2"></a>:TRIGger:VIDeo:MODE? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the sync type in video trigger. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">&lt;mode&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{ODDField|EVENfield|LINE|ALINes} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">ALINes </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">ODDField: trigger on the rising edge of the first ramp waveform pulse in the odd field. This type is available when the video standard is NTSC or PAL/SECAM. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">EVENfield: trigger on the rising edge of the first ramp waveform pulse in the even field. This type is available when the video standard is NTSC or PAL/SECAM.  </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">LINE: for the NTSC and PAL/SECAM video standards, trigger on the specified line in the odd or even field; for the 480P and 576P video standards, trigger on the specified line. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">ALINes: trigger on all the horizontal sync pulses.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns ODDF, EVEN, LINE or ALIN.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:MODE ODDField    /*Set the sync type to odd field*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:MODE?            /*The query returns ODDF*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:LINE </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:STANdard </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_vid_line"></a>:TRIGger:VIDeo:LINE </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 33.36mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_line"></a>:TRIGger:VIDeo:LINE &lt;line&gt;</p>
					<p class="Normal" style="margin-right: 33.36mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_line2"></a>:TRIGger:VIDeo:LINE? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the line number when the sync type in video trigger is LINE. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;line&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Integer </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Refer to Explanation </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">1</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">NTSC: 1 to 525 </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">PAL/SECAM: 1 to 625 </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">480P: 1 to 525</li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">576P: 1 to 625 </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns an integer.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:LINE 100    /*Set the line number to 100*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:LINE?       /*The query returns 100*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:MODE</p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_vid_stan"></a>:TRIGger:VIDeo:STANdard </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_stan"></a>:TRIGger:VIDeo:STANdard &lt;standard&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_stan2"></a>:TRIGger:VIDeo:STANdard? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the video standard in video trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;standard&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{PALSecam|NTSC|480P|576P} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">NTSC </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">PALSecam:  </li>
					</ul>
					<p class="List_1_Cont_">PAL: the frame frequency is 25 frames per second. The TV sweep line is 625 with the odd field goes first and the even field follows behind. </p>
					<p class="List_1_Cont_">Secam: the frame frequency is 25 frames per second. The sweep line is 625 with interlacing sweep.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></p>
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">NTSC: the field frequency is 60 fields per second and the frame frequency is 30 frames per second. The TV sweep line is 525 with the even field goes first and the odd field follows behind.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">480P: the frame frequency is 60 frames per second; the TV sweep line is 525; line-by-line sweep; the line frequency is 31.5 kHz.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">576P: the frame frequency is 60 frames per second; the TV sweep line is 625; line-by-line sweep.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns PALS, NTSC, 480P or 576P.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:STANdard NTSC    /*Select NTSC video standard*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:STANdard?         /*The query returns NTSC*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:LINE </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:MODE </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_vid_lev"></a>:TRIGger:VIDeo:LEVel</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 41.87mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_lev"></a>:TRIGger:VIDeo:LEVel &lt;level&gt;</p>
					<p class="Normal" style="margin-right: 41.87mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_vid_lev2"></a>:TRIGger:VIDeo:LEVel? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Set or query the trigger level in video trigger. The unit is the same as the current amplitude unit. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;level&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">(± 5 × VerticalScale from the screen center) - </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">OFFSet </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">0 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">For VerticalScale, refer to :CHANnel&lt;n&gt;:SCALe.</li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">For OFFSet, refer to :CHANnel&lt;n&gt;:OFFSet.</li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the trigger level in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:LEVel 0.16   /*Set the trigger level to 160mV*/ </p>
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:VIDeo:LEVel?       /*The query returns 1.600000e-01*/ </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="trig_patt"></a>:TRIGger:PATTern </p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_patt_patt"><span style="text-decoration: underline;">:TRIGger:PATTern:PATTern</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_patt_lev"><span style="text-decoration: underline;">:TRIGger:PATTern:LEVel</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_patt_patt"></a>:TRIGger:PATTern:PATTern</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_patt_patt"></a>:TRIGger:PATTern:PATTern &lt;pa_ch1&gt;[,&lt;pa_ch2&gt;[,&lt;pa_ch3&gt; [,&lt;pa_ch4&gt;[,&lt;pa_d0&gt;…[,&lt;pa_d15&gt;]]]]]</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_patt_patt2"></a>:TRIGger:PATTern:PATTern? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Set or query the pattern of each channel in pattern trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 37%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;pa_ch1&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X|R|F} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;pa_ch2&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X|R|F} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;pa_ch3&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X|R|F} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;pa_ch4&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X|R|F} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;pa_d0&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X|R|F} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">……</span> </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">……</span> </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">……</span> </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">……</span> </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;pa_d15&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X|R|F} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">&lt;pa_ch1&gt; to &lt;pa_ch4&gt; set the patterns of analog channels CH1 to CH4. &lt;pa_d0&gt; to &lt;pa_d15&gt; set the patterns of digital channels D0 to D15. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">Users can send 20 parameters to set the pataterns of all the channels. Users can also omit some parameters to set the patterns of some of the channels (the pattern states of the channels of which the parameters are omitted remains unchanged), but at least one parameter (this parameter sets the pattern of CH1) should be sent. When the number of parameters sent is less than 20, the instrument sets the channels in CH1 to CH4 and D0 to D15 order.  </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">In the range of the parameter, H represents high level (higher than the threshold level of the channel). L represents low level (lower than the threshold level of the channel). X denotes that this channel is ignored (this channel is not used as a part of the pattern. When all the channels in the pattern are set to X, the oscilloscope will not trigger). R represents the rising edge and F represents the falling edge (in the pattern, only a single rising edge or falling edge can be defined. If an edge item is currently defined and then another edge item is defined in another channel in the pattern, the former edge item defined will be replaced by X). </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">Please distinguish “omit parameter” from “ignore channel”. The former means that the parameters corresponding to some channels are not sent when sending the command and the pattern states of these channels remain unchanged. The latter means that the channel is set to X when sending the command and the state of this channel is ignored when the instrument judges the patterns. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">The query returns the patterns of the 4 analog channels when all the digital channels are turned off; the query returns the patterns of all the 20 channels when any of the digital channels is turned on. </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">The query returns the patterns of the 4 analog channels or all the channels. The patterns of multiple channels are separated by commas. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PATTern:PATTern H,R,L,X /*Set the patterns of CH1 to CH4 to H,R,L,X. The </p>
					<p class="Normal" style="text-align: right; margin-left: 0.18mm; margin-right: 1.04mm; margin-bottom: 0.07mm; text-indent: -0.18mm;">patterns of the other channels remain unchanged*/ </p>
					<p class="Normal" style="margin-right: 0.83mm; text-indent: 0;">:TRIGger:PATTern:PATTern?               /*The query returns </p>
					<p class="Normal" style="text-align: right; margin-right: 16.32mm; margin-bottom: 0.07mm; text-indent: 0;">H,R,L,X,X,X,X,X,X,X,X,X,X,X,X,X,X,X,X,X*/</p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_patt_lev"></a>:TRIGger:PATTern:LEVel </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p><a name="_scpi_trig_patt_lev"></a>:TRIGger:PATTern:LEVel &lt;chan&gt;,&lt;level&gt; </p>
					<p><a name="_scpi_trig_patt_lev2"></a>:TRIGger:PATTern:LEVel? &lt;chan&gt; </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Set or query the trigger level of the specified channel in pattern trigger. The unit is the same as the current amplitude unit.<span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;chan&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{CHANnel1|CHANnel2|CHANnel3|CHANnel4} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;level&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">(± 5 × VerticalScale from the screen center) - </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">OFFSet </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">0 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">For VerticalScale, refer to :CHANnel&lt;n&gt;:SCALe. For OFFSet, refer to :CHANnel&lt;n&gt;:OFFSet. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">This command is only available when the signal source is an analog channel. </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the trigger level in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:PATTern:LEVel CHANnel2,0.16  /*Set the trigger level of CH2 to 160mV*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:PATTern:LEVel? CHANnel2     /*The query returns 1.600000e-01*/ </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="trig_durat"></a>:TRIGger:DURATion </p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_durat_sour"><span style="text-decoration: underline;">:TRIGger:DURATion:SOURce</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_durat_typ"><span style="text-decoration: underline;">:TRIGger:DURATion:TYPe</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_durat_when"><span style="text-decoration: underline;">:TRIGger:DURATion:WHEN</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_durat_tupp"><span style="text-decoration: underline;">:TRIGger:DURATion:TUPPer</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_durat_tlow"><span style="text-decoration: underline;">:TRIGger:DURATion:TLOWer</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_durat_sour"></a>:TRIGger:DURATion:SOURce</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_durat_sour"></a>:TRIGger:DURATion:SOURce &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_durat_sour2"></a>:TRIGger:DURATion:SOURce? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger source in duration trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{D0|D1|D2|D3|D4|D5|D6|D7|D8| </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">D9|D10|D11|D12|D13|D14|D15| </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">CHANnel1|CHANnel2|CHANnel3|CHANnel4} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">When one or more of channels D0 to D7 is turned on, CH4 cannot be selected; when one or more of D8 to D15 is turned on, CH3 cannot be selected.<span class="Default_Paragraph_Font" style="font-weight: bold;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns D0, D1, D2, D3, D4, D5, D6, D7, D8, D9, D10, D11, D12, D13, D14, D15, CHAN1, CHAN2, CHAN3 or CHAN4.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DURATion:SOURce CHANnel2    /*Set the trigger source to CH2*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DURATion:SOURce?            /*The query returns CHAN2*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_durat_typ"></a>:TRIGger:DURATion:TYPe </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_durat_typ"></a>:TRIGger:DURATion:TYPe &lt;type_ch1&gt;[,&lt;type_ch2&gt;[,&lt;type_ch3&gt; [,&lt;type_ch4&gt;[,&lt;type_d0&gt;…[,&lt;type_d15&gt;]]]]]</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_durat_typ2"></a>:TRIGger:DURATion:TYPe? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Set or query the pattern of each channel in duration trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 15%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 37%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;type_ch1&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;type_ch2&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;type_ch3&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;type_ch4&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;type_d0&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">……</span> </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">……</span> </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">……</span> </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;">……</span> </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;type_d15&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 15%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 37%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{H|L|X} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">X </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">&lt;type_ch1&gt; to &lt;type_ch4&gt; set the patterns of analog channels CH1 to CH4. &lt;type_d0&gt; to &lt;type_d15&gt; set the patterns of digital channels D0 to D15. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">Users can send 20 parameters to set the pataterns of all the channels. Users can also omit some parameters to set the patterns of some of the channels (the pattern states of the channels of which the parameters are omitted remains unchanged), but at least one parameter (this parameter sets the pattern of CH1) should be sent. When the number of parameters sent is less than 20, the instrument sets the channels in CH1 to CH4 and D0 to D15 order.  </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">In the range of the parameter, H represents high level (higher than the threshold level of the channel). L represents low level (lower than the threshold level of the channel). X denotes that this channel is ignored (this channel is not used as a part of the pattern. When all the channels in the pattern are set to X, the oscilloscope will not trigger). </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">Please distinguish “omit parameter” from “ignore channel”. The former means that the parameters corresponding to some channels are not sent when sending the command and the pattern states of these channels remain unchanged. The latter means that the channel is set to X when sending the command and the state of this channel is ignored when the instrument judges the patterns. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">The query returns the patterns of the 4 analog channels when all the digital channels are turned off; the query returns the patterns of all the 20 channels when any of the digital channels is turned on. </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">The query returns the patterns of the 4 analog channels or all the channels. The patterns of multiple channels are separated by commas. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-left: 56.43mm; margin-bottom: 0; text-indent: -56.43mm;">:TRIGger:DURATion:TYPe L,X,H,L  /*Set the patterns of CH1 to CH4 to L,X,H,L. The patterns of the other channels remain unchanged*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DURATion:TYPe?        /*The query returns </p>
					<p class="Normal" style="margin-left: 56.44mm; margin-bottom: 0; text-indent: 0;">L,X,H,L,X,X,X,X,X,X,X,X,X,X,X,X,X,X,X,X*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_durat_when"></a>:TRIGger:DURATion:WHEN </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_durat_when"></a>:TRIGger:DURATion:WHEN &lt;when&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_durat_when2"></a>:TRIGger:DURATion:WHEN? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger condition in duration trigger. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">&lt;when&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{GREater|LESS|GLESs} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">GREater </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">GREater: you need to specify a time (refer to :TRIGger:DURATion:TLOWer). The oscilloscope triggers when the duration of the pattern is greater than the preset time. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">LESS: you need to specify a time (refer to :TRIGger:DURATion:TUPPer). The oscilloscope triggers when the duration of the pattern is lower than the preset time. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">GLESs: you need to specify an upper limit of the time (refer to :TRIGger:DURATion:TUPPer) and lower limit of the time (refer to :TRIGger:DURATion:TLOWer). The oscilloscope triggers when the duration of the pattern is lower than the preset upper limit of the time and greater than the preset lower limit of the time. </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns GRE, LESS or GLES.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DURATion:WHEN LESS    /*Set the trigger condition to &lt;*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DURATion:WHEN?        /*The query returns LESS*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_durat_tupp"></a>:TRIGger:DURATion:TUPPer</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 29.37mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_durat_tupp"></a>:TRIGger:DURATion:TUPPer &lt;NR3&gt;</p>
					<p class="Normal" style="margin-right: 29.37mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_durat_tupp2"></a>:TRIGger:DURATion:TUPPer? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the duration time upper limit in duration trigger. The default unit is s. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;NR3&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-right: 13.32mm; margin-bottom: 0; text-indent: 0;">Related to the trigger condition LESS: 8ns to 10s </p>
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">GLESs: 16ns to 10s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">2μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>This command is available when the trigger condition (:TRIGger:DURATion:WHEN) is LESS or GLESs. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the duration time upper limit in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DURATion:TUPPer 0.000003   /*Set the duration time upper limit to 3μs*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DURATion:TUPPer?          /*The query returns 3.000000e-06*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DURATion:TLOWer </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_durat_tlow"></a>:TRIGger:DURATion:TLOWer </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 26.41mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_durat_tlow"></a>:TRIGger:DURATion:TLOWer &lt;NR3&gt;</p>
					<p class="Normal" style="margin-right: 26.41mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_durat_tlow2"></a>:TRIGger:DURATion:TLOWer? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the duration time lower limit in duration trigger. The default unit is s. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;NR3&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">8ns to 9.99s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">1μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>This command is available when the trigger condition (:TRIGger:DURATion:WHEN) is GREater or GLESs. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the duration time lower limit in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DURATion:TLOWer 0.000003   /*Set the duration time lower limit to 3μs*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DURATion:TLOWer?          /*The query returns 3.000000e-06*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DURATion:TUPPer </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="trig_tim"></a>:TRIGger:TIMeout (Option) </p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_tim_sour"><span style="text-decoration: underline;">:TRIGger:TIMeout:SOURce</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_tim_slop"><span style="text-decoration: underline;">:TRIGger:TIMeout:SLOPe</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_tim_tim"><span style="text-decoration: underline;">:TRIGger:TIMeout:TIMe</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_tim_sour"></a>:TRIGger:TIMeout:SOURce </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_tim_sour"></a>:TRIGger:TIMeout:SOURce &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_tim_sour2"></a>:TRIGger:TIMeout:SOURce? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger source in timeout trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{D0|D1|D2|D3|D4|D5|D6|D7|D8| D9|D10|D11|D12|D13|D14|D15| </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel1|CHANnel2|CHANnel3|CHANnel4} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">When one or more of channels D0 to D7 is turned on, CH4 cannot be selected; when one or more of D8 to D15 is turned on, CH3 cannot be selected.<span class="Default_Paragraph_Font" style="font-weight: bold;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns D0, D1, D2, D3, D4, D5, D6, D7, D8, D9, D10, D11, D12, D13, D14, D15, CHAN1, CHAN2, CHAN3 or CHAN4.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:TIMeout:SOURce CHANnel2    /*Set the trigger source to CH2*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:TIMeout:SOURce?            /*The query returns CHAN2*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_tim_slop"></a>:TRIGger:TIMeout:SLOPe </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_tim_slop"></a>:TRIGger:TIMeout:SLOPe &lt;slope&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_tim_slop2"></a>:TRIGger:TIMeout:SLOPe? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the edge type in timeout trigger. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;slope&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{POSitive|NEGative|RFALl} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">POSitive </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">POSitive: start timing when the rising edge of the input signal passes through the trigger level.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">NEGative: start timing when the falling edge of the input signal passes through the trigger level.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">RFALl: start timing when any edge of the input signal passes through the trigger level.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns POS, NEG or RFAL.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:TIMeout:SLOPe NEGative    /*Set the edge type to falling edge*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:TIMeout:SLOPe?           /*The query returns NEG*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">&#160;</p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_tim_tim"></a>:TRIGger:TIMeout:TIMe</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 20.58mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_tim_tim"></a>:TRIGger:TIMeout:TIMe &lt;NR3&gt;</p>
					<p class="Normal" style="margin-right: 20.58mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_tim_tim2"></a>:TRIGger:TIMeout:TIMe? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the timeout time in timeout trigger. The default unit is s.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 35%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;NR3&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 35%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">16ns to 10s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">16ns </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the timeout time in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:TIMeout:TIMe 0.002   /*Set the timeout time to 2ms*/ </p>
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:TIMeout:TIMe?       /*The query returns 2.000000e-03*/ </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="trig_runt"></a>:TRIGger:RUNT (Option) </p>
		<p>&#160;</p>
		<p><span style="font-weight: bold;">Command List:</span> </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_runt_sour"><span style="text-decoration: underline;">:TRIGger:RUNT:SOURce</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_runt_pol"><span style="text-decoration: underline;">:TRIGger:RUNT:POLarity</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_runt_when"><span style="text-decoration: underline;">:TRIGger:RUNT:WHEN</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_runt_wupp"><span style="text-decoration: underline;">:TRIGger:RUNT:WUPPer</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_runt_wlow"><span style="text-decoration: underline;">:TRIGger:RUNT:WLOWer</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_runt_alev"><span style="text-decoration: underline;">:TRIGger:RUNT:ALEVel</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_runt_blev"><span style="text-decoration: underline;">:TRIGger:RUNT:BLEVel</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_runt_sour"></a>:TRIGger:RUNT:SOURce</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_sour"></a>:TRIGger:RUNT:SOURce &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_sour2"></a>:TRIGger:RUNT:SOURce? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger source in runt trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{CHANnel1|CHANnel2|CHANnel3|CHANnel4} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns CHAN1, CHAN2, CHAN3 or CHAN4.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:SOURce CHANnel2    /*Set the trigger source to CH2*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:SOURce?             /*The query returns CHAN2*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_runt_pol"></a>:TRIGger:RUNT:POLarity</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_pol"></a>:TRIGger:RUNT:POLarity &lt;polarity&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_pol2"></a>:TRIGger:RUNT:POLarity? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the pulse polarity in runt trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;polarity&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{POSitive|NEGative} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">POSitive </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">POSitive: the instrument triggers on the positive runt pulse.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">NEGative: the instrument triggers on the negative runt pulse.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns POS or NEG.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:POLarity NEGative    /*Set the pulse polarity to negative*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:POLarity?            /*The query returns NEG*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_runt_when"></a>:TRIGger:RUNT:WHEN </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_when"></a>:TRIGger:RUNT:WHEN &lt;when&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_when2"></a>:TRIGger:RUNT:WHEN? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the qualifier in runt trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">&lt;when&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{NONE|GREater|LESS|GLESs} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">NONE </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">NONE: do not set the trigger condition in runt trigger.  </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">GREater: trigger when the runt pulse width is greater than the lower limit of the pulse width (refer to :TRIGger:RUNT:WLOWer).  </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">LESS: trigger when the runt pulse width is lower than the upper limit of the pulse width (refer to :TRIGger:RUNT:WUPPer).  </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">GLESs: trigger when the runt pulse width is greater than the lower limit (refer to :TRIGger:RUNT:WLOWer) and lower than the upper limit of the pulse width (refer to :TRIGger:RUNT:WUPPer). Note: the lower limit of the pulse width must be lower than the upper limit. </li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns NONE, GRE, LESS or GLES.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:WHEN LESS    /*Set the qualifier to &lt;*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:WHEN?        /*The query returns LESS*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_runt_wupp"></a>:TRIGger:RUNT:WUPPer </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 29.95mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_wupp"></a>:TRIGger:RUNT:WUPPer &lt;NR3&gt;</p>
					<p class="Normal" style="margin-right: 29.95mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_wupp2"></a>:TRIGger:RUNT:WUPPer? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the pulse width upper limit in runt trigger. The default unit is s.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;NR3&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">16ns to 10s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">2μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>This command is only available when the qualifier (refer to :TRIGger:RUNT:WHEN) is LESS or GLESs. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the pulse width upper limit in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:WUPPer 0.02   /*Set the pulse width upper limit to 20ms*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:WUPPer?      /*The query returns 2.000000e-02*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:WLOWer </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_runt_wlow"></a>:TRIGger:RUNT:WLOWer </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 26.95mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_wlow"></a>:TRIGger:RUNT:WLOWer &lt;NR3&gt;</p>
					<p class="Normal" style="margin-right: 26.95mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_wlow2"></a>:TRIGger:RUNT:WLOWer? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the pulse width lower limit in runt trigger. The default unit is s.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;NR3&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">8ns to 9.99s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">1μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>This command is only available when the qualifier (refer to :TRIGger:RUNT:WHEN) is GREater or GLESs. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the pulse width lower limit in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:WLOWer 0.01   /*Set the pulse width lower limit to 1ms*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:WLOWer?      /*The query returns 1.000000e-03*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:WUPPer</p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_runt_alev"></a>:TRIGger:RUNT:ALEVel </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 42.99mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_alev"></a>:TRIGger:RUNT:ALEVel &lt;level&gt; </p>
					<p class="Normal" style="margin-right: 42.99mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_alev2"></a>:TRIGger:RUNT:ALEVel? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Set or query the trigger level upper limit in runt trigger. The unit is the same as the current amplitude unit. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 8%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 52%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 11%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;level&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 8%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 52%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">(± 5 × VerticalScale from the screen center) - OFFSet </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 11%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">2V </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>For VerticalScale, refer to :CHANnel&lt;n&gt;:SCALe. For OFFSet, refer to :CHANnel&lt;n&gt;:OFFSet. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the trigger level upper limit in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:ALEVel 0.16   /*Set the trigger level upper limit to 160mV*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:ALEVel?      /*The query returns 1.600000e-01*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_runt_blev"></a>:TRIGger:RUNT:BLEVel</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 51.12mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_blev"></a>:TRIGger:RUNT:BLEVel &lt;level&gt;</p>
					<p class="Normal" style="margin-right: 51.12mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_runt_blev2"></a>:TRIGger:RUNT:BLEVel? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger level lower<span class="Default_Paragraph_Font" style="font-size: 7.5pt;"> </span>limit in runt trigger. The unit is the same as the current amplitude unit. <span class="Default_Paragraph_Font"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 8%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 52%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 11%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;level&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 8%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 52%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">(± 5 × VerticalScale from the screen center) - OFFSet </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 11%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">0 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>For VerticalScale, refer to :CHANnel&lt;n&gt;:SCALe. For OFFSet, refer to :CHANnel&lt;n&gt;:OFFSet. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the trigger level lower limit in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:BLEVel 0.16   /*Set the trigger level lower limit to 160mV*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:RUNT:BLEVel?      /*The query returns 1.600000e-01*/ </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="trig_wind"></a>:TRIGger:WINDows (Option) </p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_wind_sour"><span style="text-decoration: underline;">:TRIGger:WINDows:SOURce</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_wind_slop"><span style="text-decoration: underline;">:TRIGger:WINDows:SLOPe</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_wind_pos"><span style="text-decoration: underline;">:TRIGger:WINDows:POSition</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_wind_tim"><span style="text-decoration: underline;">:TRIGger:WINDows:TIMe</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_wind_alev"><span style="text-decoration: underline;">:TRIGger:WINDows:ALEVel</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_wind_blev"><span style="text-decoration: underline;">:TRIGger:WINDows:BLEVel</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_wind_sour"></a>:TRIGger:WINDows:SOURce </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_sour"></a>:TRIGger:WINDows:SOURce &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_sour2"></a>:TRIGger:WINDows:SOURce? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger source in windows trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{CHANnel1|CHANnel2|CHANnel3|CHANnel4} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns CHAN1, CHAN2, CHAN3 or CHAN4.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:SOURce CHANnel2    /*Set the trigger source to CH2*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:SOURce?            /*The query returns CHAN2*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_wind_slop"></a>:TRIGger:WINDows:SLOPe</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_slop"></a>:TRIGger:WINDows:SLOPe &lt;type&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_slop2"></a>:TRIGger:WINDows:SLOPe? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the windows type in windows trigger. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;type&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{POSitive|NEGative|RFALl} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">POSitive </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">POSitive: trigger on the rising edge of the input signal when the voltage level is greater than the preset high trigger level.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">NEGative: trigger on the falling edge of the input signal when the voltage level is lower than the preset low trigger level.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">RFALl: trigger on any edge of the input signal when the voltage level meets the preset trigger level.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns POS, NEG or RFAL.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:SLOPe NEGative    /*Set the windows type to NEGative*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:SLOPe?            /*The query returns NEG*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_wind_pos"></a>:TRIGger:WINDows:POSition </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_pos"></a>:TRIGger:WINDows:POSition &lt;pos&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_pos2"></a>:TRIGger:WINDows:POSition? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger position in windows trigger. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;type&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{EXIT|ENTER|TIMe} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">ENTER </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">EXIT: trigger when the input signal exits the specified trigger level range.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">ENTER: trigger when the trigger signal enters the specified trigger level range.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">TIMe: used to specify the hold time of the input signal after it enters the specified trigger level range. The instrument triggers when the accumulated hold time equals the windows time.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns EXIT, ENTER or TIM.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:POSition ENTER    /*Set the trigger position to enter*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:POSition?          /*The query returns ENTER*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_wind_tim"></a>:TRIGger:WINDows:TIMe </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_tim"></a>:TRIGger:WINDows:TIMe &lt;NR3&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_tim2"></a>:TRIGger:WINDows:TIMe? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the hold time in windows trigger. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;NR3&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">8ns to 10s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">1μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the hold time in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:TIMe 0.002   /*Set the hold time to 2ms*/ </p>
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:TIMe?       /*The query returns 2.000000e-03*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:POSition </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_wind_alev"></a>:TRIGger:WINDows:ALEVel </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 36.85mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_alev"></a>:TRIGger:WINDows:ALEVel &lt;level&gt;</p>
					<p class="Normal" style="margin-right: 36.85mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_alev2"></a>:TRIGger:WINDows:ALEVel? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Set or query the trigger level upper limit in windows trigger. The unit is the same as the current amplitude unit. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 8%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 52%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 11%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;level&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 8%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 52%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">(± 5 × VerticalScale from the screen center) - OFFSet </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 11%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">2V </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>For VerticalScale, refer to :CHANnel&lt;n&gt;:SCALe. For OFFSet, refer to :CHANnel&lt;n&gt;:OFFSet. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the trigger level upper limit in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:ALEVel 0.16   /*Set the trigger level upper limit to 160mV*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:ALEVel?      /*The query returns 1.600000e-01*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_wind_blev"></a>:TRIGger:WINDows:BLEVel </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 35.12mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_blev"></a>:TRIGger:WINDows:BLEVel &lt;level&gt;</p>
					<p class="Normal" style="margin-right: 35.12mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_wind_blev2"></a>:TRIGger:WINDows:BLEVel? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Set or query the tigger level lower limit in windows trigger. The unit is the same as the current amplitude unit. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 8%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 52%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 11%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;level&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 8%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 52%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">(± 5 × VerticalScale from the screen center) - OFFSet </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 11%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">0 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>For VerticalScale, refer to :CHANnel&lt;n&gt;:SCALe. For OFFSet, refer to :CHANnel&lt;n&gt;:OFFSet. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the tigger level lower limit in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:BLEVel 0.05    /*Set the tigger level lower limit to 50mV*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:WINDows:BLEVel?        /*The query returns 5.000000e-02*/ </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="trig_del"></a>:TRIGger:DELay (Option) </p>
		<p>&#160;</p>
		<p><span style="font-weight: bold;">Command List:</span> </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_del_sa"><span style="text-decoration: underline;">:TRIGger:DELay:SA</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_del_slopa"><span style="text-decoration: underline;">:TRIGger:DELay:SLOPA</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_del_sb"><span style="text-decoration: underline;">:TRIGger:DELay:SB</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_del_slopb"><span style="text-decoration: underline;">:TRIGger:DELay:SLOPB</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_del_typ"><span style="text-decoration: underline;">:TRIGger:DELay:TYPe</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_del_tupp"><span style="text-decoration: underline;">:TRIGger:DELay:TUPPer</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_del_tlow"><span style="text-decoration: underline;">:TRIGger:DELay:TLOWer</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_del_sa"></a>:TRIGger:DELay:SA</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_sa"></a>:TRIGger:DELay:SA &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_sa2"></a>:TRIGger:DELay:SA? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger source A in delay trigger.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{CHANnel1|CHANnel2|CHANnel3|CHANnel4} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns CHAN1, CHAN2, CHAN3 or CHAN4.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:SA CHANnel2    /*Set the trigger source A to CH2*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:SA?            /*The query returns CHAN2*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_del_slopa"></a>:TRIGger:DELay:SLOPA </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_slopa"></a>:TRIGger:DELay:SLOPA &lt;slope&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_slopa2"></a>:TRIGger:DELay:SLOPA? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the edge type of edge A in delay trigger. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;slope&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{POSitive|NEGative} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">POSitive </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns POS or NEG.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:SLOPA NEGative    /*Set the edge type of edge A to falling edge*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:SLOPA?            /*The query returns NEG*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_del_sb"></a>:TRIGger:DELay:SB</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_sb"></a>:TRIGger:DELay:SB &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_sb2"></a>:TRIGger:DELay:SB? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the trigger source B in delay trigger. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{CHANnel1|CHANnel2|CHANnel3|CHANnel4} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel2 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns CHAN1, CHAN2, CHAN3 or CHAN4.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:SB CHANnel4    /*Set the trigger source B to CH4*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:SB?             /*The query returns CHAN4*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_del_slopb"></a>:TRIGger:DELay:SLOPB</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_slopb"></a>:TRIGger:DELay:SLOPB &lt;slope&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_slopb2"></a>:TRIGger:DELay:SLOPB? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the edge type of edge B in delay trigger. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;slope&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{POSitive|NEGative} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">POSitive </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns POS or NEG.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:SLOPB NEGative    /*Set the edge type of edge B to falling edge*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:SLOPB?            /*The query returns NEG*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_del_typ"></a>:TRIGger:DELay:TYPe</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_typ"></a>:TRIGger:DELay:TYPe &lt;type&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_typ2"></a>:TRIGger:DELay:TYPe? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the delay type in delay trigger. </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;type&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">{GREater|LESS|GLESs |GOUT} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">GREater </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<ul>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">GREater: trigger when the time difference (<span class="Default_Paragraph_Font" style="font-family: &quot;Cambria Math&quot;;">△</span>T) between the specified edges of tigger source A and tigger source B is greater than the preset time limit. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">LESS: trigger when the time difference (<span class="Default_Paragraph_Font" style="font-family: &quot;Cambria Math&quot;;">△</span>T) between the specified edges of tigger source A and tigger source B is lower than the preset time limit. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">GLESs: trigger when the time difference (<span class="Default_Paragraph_Font" style="font-family: &quot;Cambria Math&quot;;">△</span>T) between the specified edges of tigger source A and tigger source B is greater than the lower limit of the preset time and lower than the upper limit of the preset time. Note that the time lower limit must be lower than the time upper limit. </li>
						<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;">GOUT: trigger when the time difference (<span class="Default_Paragraph_Font" style="font-family: &quot;Cambria Math&quot;;">△</span>T) between the specified edges of tigger source A and tigger source B is lower than the lower limit of the preset time or greater than the upper limit of the preset time. Note that the time lower limit must be lower than the time upper limit.<span class="Default_Paragraph_Font" style="color: #0000ff;"> </span></li>
					</ul>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns GOUT, GRE, LESS or GLES.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:TYPe GOUT    /*Set the delay type to &gt;&lt;*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:TYPe?         /*The query returns GOUT*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related commands</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:TUPPer </p>
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:TLOWer </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_del_tupp"></a>:TRIGger:DELay:TUPPer </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 40.68mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_tupp"></a>:TRIGger:DELay:TUPPer &lt;NR3&gt;</p>
					<p class="Normal" style="margin-right: 40.68mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_tupp2"></a>:TRIGger:DELay:TUPPer? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the upper limit of the delay time in delay trigger. The default unit is s.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 20%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 20%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 28%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 20%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;NR3&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 20%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 28%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">16ns to 10s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">2μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>This command is only available when the delay type (refer to :TRIGger:DELay:TYPe) is LESS, GOUT or GLESs.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the upper limit of the delay time in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:TUPPer 0.002   /*Set the upper limit of the delay time to 2ms*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:TUPPer?       /*The query returns 2.000000e-03*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:TLOWer </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_del_tlow"></a>:TRIGger:DELay:TLOWer </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-right: 37.84mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_tlow"></a>:TRIGger:DELay:TLOWer &lt;NR3&gt;</p>
					<p class="Normal" style="margin-right: 37.84mm; margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_del_tlow2"></a>:TRIGger:DELay:TLOWer? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the lower limit of the delay time in delay trigger. The default unit is s.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 8%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 48%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">&lt;NR3&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 8%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">Real </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 48%;">
					<p>Related to the delay type:  GREater: 8ns to 10s </p>
					<p>GOUT or GLESs: 8ns to 9.99s </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">1μs </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Explanation</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p>This command is only available when the delay type (refer to :TRIGger:DELay:TYPe) is GREater, GOUT or GLESs.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns the lower limit of the delay time in scientific notation.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:TLOWer 0.002   /*Set the lower limit of the delay time to 2ms*/ </p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:TLOWer?       /*The query returns 2.000000e-03*/ </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Related command</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:DELay:TUPPer </p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
		<p>&#160;</p>
		<p class="Heading_1"><a name="trig_shol"></a>:TRIGger:SHOLd (Option) </p>
		<p>&#160;</p>
		<p style="font-weight: bold;">Command List: </p>
		<ul>
			<li class="List_1_Start" style="text-indent: 0; list-style-type: disc;"><a href="#trig_shol_ds"><span style="text-decoration: underline;">:TRIGger:SHOLd:DSrc</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_shol_cs"><span style="text-decoration: underline;">:TRIGger:SHOLd:CSrc</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_shol_slop"><span style="text-decoration: underline;">:TRIGger:SHOLd:SLOPe</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_shol_patt"><span style="text-decoration: underline;">:TRIGger:SHOLd:PATTern</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_shol_typ"><span style="text-decoration: underline;">:TRIGger:SHOLd:TYPe</span></a></li>
			<li class="List_1" style="text-indent: 0; list-style-type: disc;"><a href="#trig_shol_stim"><span style="text-decoration: underline;">:TRIGger:SHOLd:STIMe</span></a></li>
			<li class="List_1_End" style="text-indent: 0; list-style-type: disc;"><a href="#trig_shol_htim"><span style="text-decoration: underline;">:TRIGger:SHOLd:HTIMe</span></a></li>
		</ul>
		<p class="Heading_2"><a name="trig_shol_ds"></a>:TRIGger:SHOLd:DSrc </p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_shol_ds"></a>:TRIGger:SHOLd:DSrc &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_shol_ds2"></a>:TRIGger:SHOLd:DSrc? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the data source in setup/hold trigger. <span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Parameter</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 12%;">
					<p class="Table_Heading">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 10%;">
					<p class="Table_Heading">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 46%;">
					<p class="Table_Heading">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 1px solid #000000; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 16%;">
					<p class="Table_Heading">Default</p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">&#160;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 12%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">&lt;source&gt; </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 10%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">Discrete </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 46%;">
					<p class="Normal" style="margin-left: 0.02mm; margin-bottom: 0; text-indent: 0;">{CHANnel1|CHANnel2|CHANnel3|CHANnel4} </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">CHANnel1 </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Return format</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;">The query returns CHAN1, CHAN2, CHAN3 or CHAN4.  </p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:SHOLd:DSrc CHANnel1    /*Set the data source to CH1*/ </p>
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">:TRIGger:SHOLd:DSrc?             /*The query returns CHAN1*/ </p>
				</td>
			</tr>
		</table>
		<p class="Heading_2"><a name="trig_shol_cs"></a>:TRIGger:SHOLd:CSrc</p>
		<table style="border-collapse: collapse; background: transparent; width: 170mm;">
			<tr style="height: 5.42mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_shol_cs"></a>:TRIGger:SHOLd:CSrc &lt;source&gt;</p>
					<p class="Normal" style="margin-bottom: 0; text-indent: 0;"><a name="_scpi_trig_shol_cs2"></a>:TRIGger:SHOLd:CSrc? </p>
				</td>
			</tr>
			<tr style="height: 1.99mm; background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 16%;">
					<p class="table_body_left">Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 84%;">
					<p class="Normal" style="text-align: justify; margin-bottom: 0; text-indent: 0;">Set or query the clock source in setup/hold trigger.<span class="Default_Paragraph_Font" style="font-family: &quot;SimSun&quot;;"> </span></p>
				</td>
			</tr>
			<tr style="height: 3.21mm; background: transparent;">
