<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:ACQuire:SEGMented:COUNt</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="acquire_commands.htm" title=":ACQuire Commands"><link rel="prev" href="_acquire_segmented_analyze.htm" title=":ACQuire:SEGMented:ANALyze"><link rel="next" href="_acquire_segmented_index.htm" title=":ACQuire:SEGMented:INDex"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="acquire_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:ACQuire Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_acquire_segmented_count"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:ACQuire:SEGMented:COUNt — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_acquire_segmented_count_command"></a><h2>Command Syntax<a name="d0e14964"></a></h2><pre class="synopsis">:ACQuire:SEGMented:COUNt &lt;count&gt;</pre><pre class="synopsis">&lt;count&gt; ::= an integer from 2 to 25 (w/100K memory) in NR1 format</pre><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is available when the segmented memory option (Option
      SGM) is enabled.</p></td></tr></table></div><p>The :ACQuire:SEGMented:COUNt command sets the number of memory
    segments to acquire.</p><p>The segmented memory acquisition mode is enabled with the
    :ACQuire:MODE command, and data is acquired using the :DIGitize, :SINGle,
    or :RUN commands. The number of memory segments in the current acquisition
    is returned by the :WAVeform:SEGMented:COUNt? query.</p><p>The maximum number of segments may be limited by the memory depth of
    your oscilloscope. For example, an oscilloscope with 100K memory allows a
    maximum of 25 segments.</p></div><div class="refsection" lang="en"><a name="_acquire_segmented_count_query"></a><h2>Query Syntax</h2><pre class="synopsis">:ACQuire:SEGMented:COUNt?</pre><p>The :ACQuire:SEGMented:COUNt? query returns the current count
    setting.</p></div><div class="refsection" lang="en"><a name="d0e14987"></a><h2>Return Format</h2><pre class="synopsis">&lt;count&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;count&gt; ::= an integer from 2 to 25 (w/100K memory) in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e14994"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_acquire_mode.htm" title=":ACQuire:MODE">:ACQuire:MODE</a></p></li><li><p><a href="_digitize.htm" title=":DIGitize">:DIGitize</a></p></li><li><p><a href="_single.htm" title=":SINGle">:SINGle</a></p></li><li><p><a href="_run.htm" title=":RUN">:RUN</a></p></li><li><p><a href="_waveform_segmented_count.htm" title=":WAVeform:SEGMented:COUNt">:WAVeform:SEGMented:COUNt</a></p></li><li><p><a href="_acquire_segmented_analyze.htm" title=":ACQuire:SEGMented:ANALyze">:ACQuire:SEGMented:ANALyze</a></p></li><li><p><a href="acquire_commands.htm#acquire_commands_overview">Introduction to :ACQuire
  Commands</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e15019"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_acquire_segmented_index.htm#segmented_code" title="Example Code">Example Code</a></p></li></ul></div></div></div></body></html>