<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:ACQuire:SRATe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="acquire_commands.htm" title=":ACQuire Commands"><link rel="prev" href="_acquire_segmented_index.htm" title=":ACQuire:SEGMented:INDex"><link rel="next" href="_acquire_type.htm" title=":ACQuire:TYPE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="acquire_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:ACQuire Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_acquire_srate"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:ACQuire:SRATe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_acquire_srate_query"></a><h2>Query Syntax</h2><pre class="synopsis">:ACQuire:SRATe?</pre><p><a name="d0e15127"></a><a name="d0e15130"></a><a name="d0e15133"></a><a name="d0e15136"></a>The :ACQuire:SRATe? query returns the current oscilloscope
      acquisition sample rate. The sample rate is not directly
      controllable.</p></div><div class="refsection" lang="en"><a name="d0e15140"></a><h2>Return Format</h2><pre class="synopsis">&lt;sample_rate&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;sample_rate&gt; ::= sample rate in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e15147"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="acquire_commands.htm#acquire_commands_overview">Introduction to :ACQuire
  Commands</a></p></li><li><p><a href="_acquire_points.htm" title=":ACQuire:POINts">:ACQuire:POINts</a></p></li></ul></div></div></div></body></html>