<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:ACQuire:TYPE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="acquire_commands.htm" title=":ACQuire Commands"><link rel="prev" href="_acquire_srate.htm" title=":ACQuire:SRATe"><link rel="next" href="bus_commands.htm" title=":BUS<n&gt; Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="acquire_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:ACQuire Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_acquire_type"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:ACQuire:TYPE — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_acquire_type_command"></a><h2>Command Syntax<a name="d0e15167"></a><a name="d0e15170"></a></h2><pre class="synopsis">:ACQuire:TYPE &lt;type&gt;</pre><pre class="synopsis">&lt;type&gt; ::= {NORMal | AVERage | HRESolution | PEAK}</pre><p>The :ACQuire:TYPE command selects the type of data acquisition that
    is to take place. The acquisition types are:</p><div class="itemizedlist"><ul type="disc"><li><p>NORMal — sets the oscilloscope in the normal mode.</p></li><li><p>AVERage — sets the oscilloscope in the averaging mode. You
        can set the count by sending the :ACQuire:COUNt command followed by
        the number of averages. In this mode, the value for averages is an
        integer from 1 to 65536. The COUNt value determines the number of
        averages that must be acquired.</p><p>The AVERage type is not available when in segmented memory mode
        (:ACQuire:MODE SEGMented).</p></li><li><p>HRESolution — sets the oscilloscope in the high-resolution
        mode (also known as <span class="emphasis"><em>smoothing</em></span>). This mode is used
        to reduce noise at slower sweep speeds where the digitizer samples
        faster than needed to fill memory for the displayed time range.</p><p>For example, if the digitizer samples at 200&nbsp;MSa/s, but the
        effective sample rate is 1&nbsp;MSa/s (because of a slower sweep
        speed), only 1 out of every 200 samples needs to be stored. Instead of
        storing one sample (and throwing others away), the 200 samples are
        averaged together to provide the value for one display point. The
        slower the sweep speed, the greater the number of samples that are
        averaged together for each display point.</p></li><li><p>PEAK <a name="d0e15199"></a>— sets the oscilloscope in the peak detect mode.
        In this mode, :ACQuire:COUNt has no meaning.</p></li></ul></div><p>The AVERage and HRESolution types can give you extra bits of
    vertical resolution. See the <em class="citetitle">User's Guide</em> for an
    explanation. When getting waveform data acquired using the AVERage and
    HRESolution types, be sure to use the WORD or ASCii waveform data formats
    to get the extra bits of vertical resolution.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The obsolete command ACQuire:TYPE:REALtime is functionally
      equivalent to sending ACQuire:MODE RTIME; TYPE NORMal.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_acquire_type_query"></a><h2>Query Syntax<a name="d0e15214"></a></h2><pre class="synopsis">:ACQuire:TYPE?</pre><p>The :ACQuire:TYPE? query returns the current acquisition
    type.</p></div><div class="refsection" lang="en"><a name="d0e15221"></a><h2>Return Format</h2><pre class="synopsis">&lt;acq_type&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;acq_type&gt; ::= {NORM | AVER | HRES | PEAK}</pre></div><div class="refsection" lang="en"><a name="d0e15228"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="acquire_commands.htm#acquire_commands_overview">Introduction to :ACQuire
  Commands</a></p></li><li><p><a href="_acquire_count.htm" title=":ACQuire:COUNt">:ACQuire:COUNt</a></p></li><li><p><a href="_acquire_mode.htm" title=":ACQuire:MODE">:ACQuire:MODE</a></p></li><li><p><a href="_digitize.htm" title=":DIGitize">:DIGitize</a></p></li><li><p><a href="_waveform_format.htm" title=":WAVeform:FORMat">:WAVeform:FORMat</a></p></li><li><p><a href="_waveform_type.htm" title=":WAVeform:TYPE">:WAVeform:TYPE</a></p></li><li><p><a href="_waveform_preamble.htm" title=":WAVeform:PREamble">:WAVeform:PREamble</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="acquire_type_code"></a><h2>Example Code<a name="d0e15256"></a><a name="d0e15259"></a></h2><pre class="programlisting">   ' AQUIRE_TYPE - Sets the acquisition mode, which can be NORMAL,
   ' PEAK, or AVERAGE.
   myScope.WriteString ":ACQuire:TYPE NORMal"</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>