<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:AUToscale:AMODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="root_commands.htm" title="Root (:) Commands"><link rel="prev" href="_autoscale.htm" title=":AUToscale"><link rel="next" href="_autoscale_channels.htm" title=":AUToscale:CHANnels"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="root_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Root (:) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_autoscale_acquiremode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:AUToscale:AMODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_autoscale_acquiremode_command"></a><h2>Command Syntax</h2><pre class="synopsis">:AUToscale:AMODE &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {NORMal | CURRent}</pre><p><a name="d0e12509"></a><a name="d0e12512"></a>The :AUTOscale:AMODE command specifies the acquisition
      mode that is set by subsequent :AUToscales.</p><div class="itemizedlist"><ul type="disc"><li><p>When NORMal is selected, an :AUToscale command sets the NORMal
          acquisition type and the RTIMe (real-time) acquisition mode.</p></li><li><p>When CURRent is selected, the current acquisition type and
          mode are kept on subsequent :AUToscales.</p></li></ul></div><p>Use the :ACQuire:TYPE and :ACQuire:MODE commands to set the
      acquisition type and mode.</p></div><div class="refsection" lang="en"><a name="_autoscale_acquiremode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:AUToscale:AMODE?</pre><p>The :AUToscale:AMODE? query returns the autoscale acquire mode
      setting.</p></div><div class="refsection" lang="en"><a name="d0e12532"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {NORM | CURR}</pre></div><div class="refsection" lang="en"><a name="d0e12539"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="root_commands.htm#root_commands_overview">Introduction to Root (:)
  Commands</a></p></li><li><p><a href="_autoscale.htm" title=":AUToscale">:AUToscale</a></p></li><li><p><a href="_autoscale_channels.htm" title=":AUToscale:CHANnels">:AUToscale:CHANnels</a></p></li><li><p><a href="_acquire_type.htm" title=":ACQuire:TYPE">:ACQuire:TYPE</a></p></li><li><p><a href="_acquire_mode.htm" title=":ACQuire:MODE">:ACQuire:MODE</a></p></li></ul></div></div></div></body></html>