<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CALibrate:OUTPut</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="calibrate_commands.htm" title=":CALibrate Commands"><link rel="prev" href="_calibrate_label.htm" title=":CALibrate:LABel"><link rel="next" href="_calibrate_protected.htm" title=":CALibrate:PROTected"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="calibrate_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CALibrate Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_calibrate_output"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CALibrate:OUTPut — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_calibrate_output_command"></a><h2>Command Syntax<a name="d0e16091"></a><a name="d0e16094"></a></h2><pre class="synopsis">:CALibrate:OUTPut &lt;signal&gt;</pre><pre class="synopsis">&lt;signal&gt; ::= {TRIGgers | MASK | WAVEgen}</pre><p>The CALibrate:OUTPut command sets the signal that is available on
    the rear panel TRIG OUT BNC:</p><div class="itemizedlist"><ul type="disc"><li><p>TRIGgers — pulse when a trigger event occurs.</p></li><li><p>MASK — signal from mask test indicating a failure.</p></li><li><p>WAVEgen — waveform generator sync output signal. This signal
        depends on the :WGEN:FUNCtion setting:</p><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead><tr><th>Waveform Type</th><th>Sync Signal Characteristics</th></tr></thead><tbody><tr><td><p>SINusoid, SQUare, RAMP, PULSe</p></td><td><p>The Sync signal is a TTL positive pulse that
                occurs when the waveform rises above zero volts (or the DC
                offset value).</p></td></tr><tr><td><p>DC, NOISe</p></td><td><p>N/A</p></td></tr></tbody></table></div></li></ul></div></div><div class="refsection" lang="en"><a name="_calibrate_output_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CALibrate:OUTPut?</pre><p>The :CALibrate:OUTPut query returns the current source of the TRIG
    OUT BNC signal.</p></div><div class="refsection" lang="en"><a name="d0e16145"></a><h2>Return Format</h2><pre class="synopsis">&lt;signal&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;signal&gt; ::= {TRIG | MASK | WAVE}</pre></div><div class="refsection" lang="en"><a name="d0e16152"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="calibrate_commands.htm#calibrate_commands_overview">Introduction to :CALibrate
  Commands</a></p></li><li><p><a href="_wgen_function.htm" title=":WGEN:FUNCtion">:WGEN:FUNCtion</a></p></li></ul></div></div></div></body></html>