<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel2:SKEW</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_channel_threshold.htm" title=":CHANnel:THReshold"><link rel="next" href="_channel_n_input.htm" title=":CHANnel<n&gt;:INPut"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel2_skew"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel2:SKEW — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel2_skew_command"></a><h2>Command Syntax</h2><pre class="synopsis">:CHANnel2:SKEW &lt;skew value&gt;</pre><pre class="synopsis">&lt;skew value&gt; ::= skew time in NR3 format</pre><pre class="synopsis">&lt;skew value&gt; ::= -100 ns to +100 ns</pre><p>The <a name="d0e48219"></a><a name="d0e48222"></a><a name="d0e48225"></a>:CHANnel2:SKEW command sets the skew between channels 1
      and 2. The maximum skew is +/-100 ns. You can use the oscilloscope's
      <a name="d0e48229"></a>analog probe skew control to remove cable delay errors
      between channel 1 and channel 2.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :CHANnel2:SKEW command is an obsolete command provided for
        compatibility to previous oscilloscopes. Use the <a href="_channel_n_probe_skew.htm" title=":CHANnel<n&gt;:PROBe:SKEW">:CHANnel&lt;n&gt;:PROBe:SKEW
        command</a> instead.</p></td></tr></table></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is only valid for the two channel oscilloscope
        models.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_channel2_skew_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel2:SKEW?</pre><p>The :CHANnel2:SKEW? query returns the current probe skew setting
      for the selected channel.</p></div><div class="refsection" lang="en"><a name="d0e48249"></a><h2>Return Format</h2><pre class="synopsis">&lt;skew value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;skew value&gt; ::= skew value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e48256"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li></ul></div></div></div></body></html>