<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:COUPling</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_bwlimit.htm" title=":CHANnel<n&gt;:BWLimit"><link rel="next" href="_channel_n_display.htm" title=":CHANnel<n&gt;:DISPlay"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_coupling"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:COUPling — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_coupling_command"></a><h2>Command Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:COUPling &lt;coupling&gt;</pre><pre class="synopsis">&lt;coupling&gt; ::= {AC | DC}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p><a name="d0e16758"></a><a name="d0e16761"></a><a name="d0e16764"></a><a name="d0e16767"></a><a name="d0e16770"></a><a name="d0e16773"></a>The :CHANnel&lt;n&gt;:COUPling command selects the input
    coupling for the specified channel. The coupling for each analog channel
    can be set to AC or DC.</p></div><div class="refsection" lang="en"><a name="_channel_n_coupling_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:COUPling?</pre><p>The :CHANnel&lt;n&gt;:COUPling? query returns the current coupling
    for the specified channel.</p></div><div class="refsection" lang="en"><a name="d0e16784"></a><h2>Return Format</h2><pre class="synopsis">&lt;coupling value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;coupling value&gt; ::= {AC | DC}</pre></div><div class="refsection" lang="en"><a name="d0e16791"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li></ul></div></div></div></body></html>