<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:DISPlay</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_coupling.htm" title=":CHANnel<n&gt;:COUPling"><link rel="next" href="_channel_n_impedance.htm" title=":CHANnel<n&gt;:IMPedance"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_display"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:DISPlay — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_display_command"></a><h2>Command Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:DISPlay &lt;display value&gt;</pre><pre class="synopsis">&lt;display value&gt; ::= {{1 | ON} | {0 | OFF}}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p><a name="d0e16815"></a><a name="d0e16818"></a><a name="d0e16821"></a><a name="d0e16824"></a><a name="d0e16827"></a><a name="d0e16830"></a>The :CHANnel&lt;n&gt;:DISPlay command turns the display of
    the specified channel on or off.</p></div><div class="refsection" lang="en"><a name="_channel_n_display_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:DISPlay?</pre><p>The :CHANnel&lt;n&gt;:DISPlay? query returns the current display
    setting for the specified channel.</p></div><div class="refsection" lang="en"><a name="d0e16841"></a><h2>Return Format</h2><pre class="synopsis">&lt;display value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;display value&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e16848"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li><li><p><a href="_view.htm" title=":VIEW">:VIEW</a></p></li><li><p><a href="_blank.htm" title=":BLANk">:BLANk</a></p></li><li><p><a href="_status.htm" title=":STATus">:STATus</a></p></li><li><p><a href="_pod_n_display.htm" title=":POD<n&gt;:DISPlay">:POD&lt;n&gt;:DISPlay</a></p></li><li><p><a href="_digital_d_display.htm" title=":DIGital<d&gt;:DISPlay">:DIGital&lt;d&gt;:DISPlay</a></p></li></ul></div></div></div></body></html>