<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:IMPedance</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_display.htm" title=":CHANnel<n&gt;:DISPlay"><link rel="next" href="_channel_n_invert.htm" title=":CHANnel<n&gt;:INVert"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_impedance"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:IMPedance — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_impedance_command"></a><h2>Command Syntax<a name="d0e16880"></a><a name="d0e16883"></a><a name="d0e16886"></a><a name="d0e16889"></a><a name="d0e16892"></a></h2><pre class="synopsis">:CHANnel&lt;n&gt;:IMPedance &lt;impedance&gt;</pre><pre class="synopsis">&lt;impedance&gt; ::= ONEMeg</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p>The :CHANnel&lt;n&gt;:IMPedance command selects the input impedance
    setting for the specified analog channel. The only legal value for this
    command is ONEMeg (1&nbsp;M&#937;).</p></div><div class="refsection" lang="en"><a name="_channel_n_impedance_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:IMPedance?</pre><p>The :CHANnel&lt;n&gt;:IMPedance? query returns the current input
    impedance setting for the specified channel.</p></div><div class="refsection" lang="en"><a name="d0e16910"></a><h2>Return Format</h2><pre class="synopsis">&lt;impedance value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;impedance value&gt; ::= ONEM</pre></div><div class="refsection" lang="en"><a name="d0e16917"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li></ul></div></div></div></body></html>