<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:INPut</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_channel2_skew.htm" title=":CHANnel2:SKEW"><link rel="next" href="_channel_n_pmode.htm" title=":CHANnel<n&gt;:PMODe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_input"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:INPut — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_input_command"></a><h2>Command Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:INPut &lt;impedance&gt;</pre><pre class="synopsis">&lt;impedance&gt; ::= {ONEMeg | FIFTy}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p>The <a name="d0e48281"></a><a name="d0e48284"></a>:CHANnel&lt;n&gt;:INPut command selects the input impedance
    setting for the specified channel. The legal values for this command are
    ONEMeg (1 M&#937;) and FIFTy (50&#937;).</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :CHANnel&lt;n&gt;:INPut command is an obsolete command
      provided for compatibility to previous oscilloscopes. Use the <a href="_channel_n_impedance.htm" title=":CHANnel<n&gt;:IMPedance">:CHANnel&lt;n&gt;:IMPedance
      command</a> instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_channel_n_input_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:INPut?</pre><p>The :CHANnel&lt;n&gt;:INPut? query returns the current input
    impedance setting for the specified channel.</p></div><div class="refsection" lang="en"><a name="d0e48301"></a><h2>Return Format</h2><pre class="synopsis">&lt;impedance value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;impedance value&gt; ::= {ONEM | FIFT}</pre></div></div></body></html>