<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:INVert</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_impedance.htm" title=":CHANnel<n&gt;:IMPedance"><link rel="next" href="_channel_n_label.htm" title=":CHANnel<n&gt;:LABel"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_invert"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:INVert — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_invert_command"></a><h2>Command Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:INVert &lt;invert value&gt;</pre><pre class="synopsis">&lt;invert value&gt; ::= {{1 | ON} | {0 | OFF}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p><a name="d0e16941"></a><a name="d0e16944"></a><a name="d0e16947"></a><a name="d0e16950"></a><a name="d0e16953"></a>The :CHANnel&lt;n&gt;:INVert command selects whether or not
    to invert the input signal for the specified channel. The inversion may be
    1 (ON/inverted) or 0 (OFF/not inverted).</p></div><div class="refsection" lang="en"><a name="_channel_n_invert_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:INVert?</pre><p>The :CHANnel&lt;n&gt;:INVert? query returns the current state of the
    channel inversion.</p></div><div class="refsection" lang="en"><a name="d0e16964"></a><h2>Return Format</h2><pre class="synopsis">&lt;invert value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;invert value&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e16971"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li></ul></div></div></div></body></html>