<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:PROBe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_offset.htm" title=":CHANnel<n&gt;:OFFSet"><link rel="next" href="_channel_n_probe_head_type.htm" title=":CHANnel<n&gt;:PROBe:HEAD[:TYPE]"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_probe"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:PROBe — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_probe_command"></a><h2>Command Syntax<a name="d0e17160"></a><a name="d0e17163"></a><a name="d0e17166"></a><a name="d0e17169"></a><a name="d0e17172"></a><a name="d0e17175"></a><a name="d0e17178"></a><a name="d0e17181"></a><a name="d0e17184"></a><a name="d0e17187"></a><a name="d0e17190"></a></h2><pre class="synopsis">:CHANnel&lt;n&gt;:PROBe &lt;attenuation&gt;</pre><pre class="synopsis">&lt;attenuation&gt; ::= probe attenuation ratio in NR3 format</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">The obsolete attenuation values X1, X10, X20, X100 are also supported.</pre><p>The :CHANnel&lt;n&gt;:PROBe command specifies the probe attenuation factor for the selected channel. The probe attenuation factor may be 0.1 to 10000. This command does not change the actual input sensitivity of the oscilloscope. It changes the reference constants for scaling the display factors, for making automatic measurements, and for setting trigger levels.</p></div><div class="refsection" lang="en"><a name="_channel_n_probe_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:PROBe?</pre><p>The :CHANnel&lt;n&gt;:PROBe? query returns the current probe attenuation factor for the selected channel.</p></div><div class="refsection" lang="en"><a name="d0e17210"></a><h2>Return Format</h2><pre class="synopsis">&lt;attenuation&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;attenuation&gt; ::= probe attenuation ratio in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e17217"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li><li><p><a href="_channel_n_range.htm" title=":CHANnel<n&gt;:RANGe">:CHANnel&lt;n&gt;:RANGe</a></p></li><li><p><a href="_channel_n_scale.htm" title=":CHANnel<n&gt;:SCALe">:CHANnel&lt;n&gt;:SCALe</a></p></li><li><p><a href="_channel_n_offset.htm" title=":CHANnel<n&gt;:OFFSet">:CHANnel&lt;n&gt;:OFFSet</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="channel_n_probe_code"></a><h2>Example Code<a name="d0e17236"></a><a name="d0e17239"></a></h2><pre class="programlisting">   ' CHANNEL_PROBE - Sets the probe attenuation factor for the selected
   ' channel.  The probe attenuation factor may be set from 0.1 to 10000.
   myScope.WriteString ":CHANnel1:PROBe 10"   ' Set Probe to 10:1.</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>