<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:PROBe:HEAD[:TYPE]</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_probe.htm" title=":CHANnel<n&gt;:PROBe"><link rel="next" href="_channel_n_probe_id.htm" title=":CHANnel<n&gt;:PROBe:ID"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_probe_head_type"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:PROBe:HEAD[:TYPE] — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_probe_head_type_command"></a><h2>Command Syntax</h2><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is valid only for the 113xA Series probes.</p></td></tr></table></div><pre class="synopsis">:CHANnel&lt;n&gt;:PROBe:HEAD[:TYPE] &lt;head_param&gt;</pre><pre class="synopsis">&lt;head_param&gt; ::= {SEND0 | SEND6 | SEND12 | SEND20 | DIFF0 | DIFF6
                 | DIFF12 | DIFF20 | NONE}</pre><pre class="synopsis">&lt;n&gt; ::= {1 | 2 | 3 | 4}</pre><p><a name="d0e17267"></a><a name="d0e17270"></a><a name="d0e17273"></a><a name="d0e17276"></a><a name="d0e17279"></a>The :CHANnel&lt;n&gt;:PROBe:HEAD[:TYPE] command sets an
    analog channel probe head type and dB value. You can choose from:</p><div class="itemizedlist"><ul type="disc"><li><p>SEND0 — Single-ended, 0dB.</p></li><li><p>SEND6 — Single-ended, 6dB.</p></li><li><p>SEND12 — Single-ended, 12dB.</p></li><li><p>SEND20 — Single-ended, 20dB.</p></li><li><p>DIFF0 — Differential, 0dB.</p></li><li><p>DIFF6 — Differential, 6dB.</p></li><li><p>DIFF12 — Differential, 12dB.</p></li><li><p>DIFF20 — Differential, 20dB.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_channel_n_probe_head_type_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:PROBe:HEAD[:TYPE]?</pre><p>The :CHANnel&lt;n&gt;:PROBe:HEAD[:TYPE]? query returns the current
    probe head type setting for the selected channel.</p></div><div class="refsection" lang="en"><a name="d0e17315"></a><h2>Return Format</h2><pre class="synopsis">&lt;head_param&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;head_param&gt; ::= {SEND0 | SEND6 | SEND12 | SEND20 | DIFF0 | DIFF6
                 | DIFF12 | DIFF20 | NONE}</pre></div><div class="refsection" lang="en"><a name="d0e17322"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li><li><p><a href="_channel_n_probe.htm" title=":CHANnel<n&gt;:PROBe">:CHANnel&lt;n&gt;:PROBe</a></p></li><li><p><a href="_channel_n_probe_id.htm" title=":CHANnel<n&gt;:PROBe:ID">:CHANnel&lt;n&gt;:PROBe:ID</a></p></li><li><p><a href="_channel_n_probe_skew.htm" title=":CHANnel<n&gt;:PROBe:SKEW">:CHANnel&lt;n&gt;:PROBe:SKEW</a></p></li><li><p><a href="_channel_n_probe_stype.htm" title=":CHANnel<n&gt;:PROBe:STYPe">:CHANnel&lt;n&gt;:PROBe:STYPe</a></p></li></ul></div></div></div></body></html>