<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:PROBe:SKEW</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_probe_id.htm" title=":CHANnel<n&gt;:PROBe:ID"><link rel="next" href="_channel_n_probe_stype.htm" title=":CHANnel<n&gt;:PROBe:STYPe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_probe_skew"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:PROBe:SKEW — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_probe_skew_command"></a><h2>Command Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:PROBe:SKEW &lt;skew value&gt;</pre><pre class="synopsis">&lt;skew value&gt; ::= skew time in NR3 format</pre><pre class="synopsis">&lt;skew value&gt; ::= -100 ns to +100 ns</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p><a name="d0e17459"></a><a name="d0e17462"></a><a name="d0e17465"></a><a name="d0e17468"></a>The :CHANnel&lt;n&gt;:PROBe:SKEW command sets the
    channel-to-channel skew factor for the specified channel. Each analog
    channel can be adjusted + or -100 ns for a total of 200&nbsp;ns difference
    between channels. You can use the oscilloscope's probe skew control to
    remove cable-delay errors between channels.</p></div><div class="refsection" lang="en"><a name="_channel_n_probe_skew_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:PROBe:SKEW?</pre><p>The :CHANnel&lt;n&gt;:PROBe:SKEW? query returns the current probe
    skew setting for the selected channel.</p></div><div class="refsection" lang="en"><a name="d0e17479"></a><h2>Return Format</h2><pre class="synopsis">&lt;skew value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;skew value&gt; ::= skew value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e17486"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li></ul></div></div></div></body></html>