<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:PROBe:STYPe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_probe_skew.htm" title=":CHANnel<n&gt;:PROBe:SKEW"><link rel="next" href="_channel_n_protection.htm" title=":CHANnel<n&gt;:PROTection"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_probe_stype"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:PROBe:STYPe — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_probe_stype_command"></a><h2>Command Syntax</h2><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is valid only for the 113xA Series probes.</p></td></tr></table></div><pre class="synopsis">:CHANnel&lt;n&gt;:PROBe:STYPe &lt;signal type&gt;</pre><pre class="synopsis">&lt;signal type&gt; ::= {DIFFerential | SINGle}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p><a name="d0e17513"></a><a name="d0e17516"></a><a name="d0e17519"></a><a name="d0e17522"></a>The :CHANnel&lt;n&gt;:PROBe:STYPe command sets the channel
    probe signal type (STYPe) to differential or single-ended when using the
    113xA Series probes and determines how offset is applied.</p><p>When single-ended is selected, the :CHANnel&lt;n&gt;:OFFset command
    changes the offset value of the probe amplifier. When differential is
    selected, the :CHANnel&lt;n&gt;:OFFset command changes the offset value of
    the channel amplifier.</p></div><div class="refsection" lang="en"><a name="_channel_n_probe_stype_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:PROBe:STYPe?</pre><p>The :CHANnel&lt;n&gt;:PROBe:STYPe? query returns the current probe
    signal type setting for the selected channel.</p></div><div class="refsection" lang="en"><a name="d0e17535"></a><h2>Return Format</h2><pre class="synopsis">&lt;signal type&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;signal type&gt; ::= {DIFF | SING}</pre></div><div class="refsection" lang="en"><a name="d0e17542"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li><li><p><a href="_channel_n_offset.htm" title=":CHANnel<n&gt;:OFFSet">:CHANnel&lt;n&gt;:OFFSet</a></p></li></ul></div></div></div></body></html>