<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:PROTection</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_probe_stype.htm" title=":CHANnel<n&gt;:PROBe:STYPe"><link rel="next" href="_channel_n_range.htm" title=":CHANnel<n&gt;:RANGe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_protection"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:PROTection — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_protection_command"></a><h2>Command Syntax<a name="d0e17562"></a><a name="d0e17565"></a><a name="d0e17568"></a><a name="d0e17571"></a><a name="d0e17574"></a></h2><pre class="synopsis">:CHANnel&lt;n&gt;:PROTection[:CLEar]</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format| 4}</pre><p>With the 2000&nbsp;X-Series oscilloscopes, the analog channel input
    impedance is always 1 M&#937;, so automatic overvoltage protection is not
    necessary (as it is for channels with 50&#937; input impedance). There are
    no protection settings to clear, so the
    :CHANnel&lt;n&gt;:PROTection[:CLEar] command does nothing.</p></div><div class="refsection" lang="en"><a name="_channel_n_protection_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:PROTection?</pre><p>The :CHANnel&lt;n&gt;:PROTection query always returns NORM
    (normal).</p></div><div class="refsection" lang="en"><a name="d0e17590"></a><h2>Return Format</h2><pre class="synopsis">NORM&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e17595"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li><li><p><a href="_channel_n_coupling.htm" title=":CHANnel<n&gt;:COUPling">:CHANnel&lt;n&gt;:COUPling</a></p></li><li><p><a href="_channel_n_probe.htm" title=":CHANnel<n&gt;:PROBe">:CHANnel&lt;n&gt;:PROBe</a></p></li></ul></div></div></div></body></html>