<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:RANGe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_protection.htm" title=":CHANnel<n&gt;:PROTection"><link rel="next" href="_channel_n_scale.htm" title=":CHANnel<n&gt;:SCALe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_range"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:RANGe — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_range_command"></a><h2>Command Syntax<a name="d0e17618"></a><a name="d0e17621"></a><a name="d0e17624"></a><a name="d0e17627"></a><a name="d0e17630"></a></h2><pre class="synopsis">:CHANnel&lt;n&gt;:RANGe &lt;range&gt;[&lt;suffix&gt;]</pre><pre class="synopsis">&lt;range&gt; ::= vertical full-scale range value in NR3 format</pre><pre class="synopsis">&lt;suffix&gt; ::= {V | mV}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p>The :CHANnel&lt;n&gt;:RANGe command defines the full-scale vertical
    axis of the selected channel. When using 1:1 probe attenuation, legal
    values for the range are from 8&nbsp;mV to 40&nbsp;V.</p><p>If the probe attenuation is changed, the range value is multiplied
    by the probe attenuation factor.</p></div><div class="refsection" lang="en"><a name="_channel_n_range_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:RANGe?</pre><p>The :CHANnel&lt;n&gt;:RANGe? query returns the current full-scale
    range setting for the specified channel.</p></div><div class="refsection" lang="en"><a name="d0e17652"></a><h2>Return Format</h2><pre class="synopsis">&lt;range_argument&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;range_argument&gt; ::= vertical full-scale range value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e17659"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li><li><p><a href="_channel_n_scale.htm" title=":CHANnel<n&gt;:SCALe">:CHANnel&lt;n&gt;:SCALe</a></p></li><li><p><a href="_channel_n_probe.htm" title=":CHANnel<n&gt;:PROBe">:CHANnel&lt;n&gt;:PROBe</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="channel_n_range_code"></a><h2>Example Code<a name="d0e17675"></a><a name="d0e17678"></a></h2><pre class="programlisting">   ' CHANNEL_RANGE - Sets the full scale vertical range in volts.  The
   ' range value is 8 times the volts per division.
   myScope.WriteString ":CHANnel1:RANGe 8"   ' Set the vertical range to 8 volts.</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>