<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:SCALe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_range.htm" title=":CHANnel<n&gt;:RANGe"><link rel="next" href="_channel_n_units.htm" title=":CHANnel<n&gt;:UNITs"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_scale"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:SCALe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_scale_command"></a><h2>Command Syntax<a name="d0e17696"></a><a name="d0e17699"></a><a name="d0e17702"></a><a name="d0e17705"></a><a name="d0e17708"></a></h2><pre class="synopsis">:CHANnel&lt;n&gt;:SCALe &lt;scale&gt;[&lt;suffix&gt;]</pre><pre class="synopsis">&lt;scale&gt; ::= vertical units per division in NR3 format</pre><pre class="synopsis">&lt;suffix&gt; ::= {V | mV}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p>The :CHANnel&lt;n&gt;:SCALe command sets the vertical scale, or
    units per division, of the selected channel.</p><p>If the probe attenuation is changed, the scale value is multiplied
    by the probe's attenuation factor.</p></div><div class="refsection" lang="en"><a name="_channel_n_scale_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:SCALe?</pre><p>The :CHANnel&lt;n&gt;:SCALe? query returns the current scale setting
    for the specified channel.</p></div><div class="refsection" lang="en"><a name="d0e17730"></a><h2>Return Format</h2><pre class="synopsis">&lt;scale value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;scale value&gt; ::= vertical units per division in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e17737"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li><li><p><a href="_channel_n_range.htm" title=":CHANnel<n&gt;:RANGe">:CHANnel&lt;n&gt;:RANGe</a></p></li><li><p><a href="_channel_n_probe.htm" title=":CHANnel<n&gt;:PROBe">:CHANnel&lt;n&gt;:PROBe</a></p></li></ul></div></div></div></body></html>