<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:VERNier</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_units.htm" title=":CHANnel<n&gt;:UNITs"><link rel="next" href="demo_commands.htm" title=":DEMO Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_vernier"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:VERNier — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_vernier_command"></a><h2>Command Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:VERNier &lt;vernier value&gt;</pre><pre class="synopsis">&lt;vernier value&gt; ::= {{1 | ON} | {0 | OFF}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p><a name="d0e17830"></a><a name="d0e17833"></a><a name="d0e17836"></a><a name="d0e17839"></a>The :CHANnel&lt;n&gt;:VERNier command specifies whether the
    channel's vernier (fine vertical adjustment) setting is ON (1) or OFF
    (0).</p></div><div class="refsection" lang="en"><a name="_channel_n_vernier_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:VERNier?</pre><p>The :CHANnel&lt;n&gt;:VERNier? query returns the current state of
    the channel's vernier setting.</p></div><div class="refsection" lang="en"><a name="d0e17850"></a><h2>Return Format</h2><pre class="synopsis">&lt;vernier value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;vernier value&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e17857"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li></ul></div></div></div></body></html>