<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel:THReshold</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_channel_label.htm" title=":CHANnel:LABel"><link rel="next" href="_channel2_skew.htm" title=":CHANnel2:SKEW"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_threshold"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel:THReshold — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_threshold_command"></a><h2>Command Syntax</h2><pre class="synopsis">:CHANnel:THReshold &lt;channel group&gt;, &lt;threshold type&gt; [, &lt;value&gt;]</pre><pre class="synopsis">&lt;channel group&gt; ::= {POD1 | POD2}</pre><pre class="synopsis">&lt;threshold type&gt; ::= {CMOS | ECL | TTL | USERdef}</pre><pre class="synopsis">&lt;value&gt; ::= voltage for USERdef in NR3 format [volt_type]</pre><pre class="synopsis">[volt_type] ::= {V | mV (-3) | uV (-6)}</pre><p>The <a name="d0e48122"></a><a name="d0e48125"></a><a name="d0e48128"></a><a name="d0e48131"></a>:CHANnel:THReshold command sets the threshold for a
    <a name="d0e48135"></a>group of channels. The threshold is either set to a
    <a name="d0e48139"></a>predefined value or to a <a name="d0e48143"></a>user-defined value. For the predefined value, the voltage
    parameter is ignored.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :CHANnel:THReshold command is an obsolete command provided for
      compatibility to previous oscilloscopes. Use the <a name="d0e48150"></a><a href="_pod_n_threshold.htm" title=":POD<n&gt;:THReshold">:POD&lt;n&gt;:THReshold
      command</a> or <a href="_digital_d_threshold.htm" title=":DIGital<d&gt;:THReshold">:DIGital&lt;n&gt;:THReshold
      command</a>.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_channel_threshold_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel:THReshold? &lt;channel group&gt;</pre><p>The :CHANnel:THReshold? query returns the voltage and threshold text
    for a specific group of channels.</p></div><div class="refsection" lang="en"><a name="d0e48166"></a><h2>Return Format</h2><pre class="synopsis">&lt;threshold type&gt; [, &lt;value&gt;]&lt;NL&gt;</pre><pre class="synopsis">&lt;threshold type&gt; ::= {CMOS | ECL | TTL | USERdef}</pre><pre class="synopsis">&lt;value&gt; ::= voltage for USERdef (float 32 NR3)</pre><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><div class="itemizedlist"><ul type="disc"><li><p><a name="d0e48179"></a>CMOS = 2.5V</p></li><li><p><a name="d0e48185"></a>TTL = 1.5V</p></li><li><p><a name="d0e48191"></a>ECL = -1.3V</p></li><li><p><a name="d0e48197"></a>USERdef ::= -6.0V to 6.0V</p></li></ul></div></td></tr></table></div></div></div></body></html>