<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DIGital&lt;d&gt;:LABel</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="digital_commands.htm" title=":DIGital<d&gt; Commands"><link rel="prev" href="_digital_d_display.htm" title=":DIGital<d&gt;:DISPlay"><link rel="next" href="_digital_d_position.htm" title=":DIGital<d&gt;:POSition"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="digital_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DIGital&lt;d&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_digital_d_label"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DIGital&lt;d&gt;:LABel — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_digital_d_label_command"></a><h2>Command Syntax<a name="d0e18489"></a><a name="d0e18492"></a><a name="d0e18495"></a><a name="d0e18498"></a></h2><pre class="synopsis">:DIGital&lt;d&gt;:LABel &lt;string&gt;</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><pre class="synopsis">&lt;string&gt; ::= any series of 10 or less characters as quoted ASCII string.</pre><p>The :DIGital&lt;d&gt;:LABel command sets the channel label to the
      string that follows. Setting a label for a channel also adds the name to
      the label list in non-volatile memory (replacing the oldest label in the
      list).</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is only valid for the MSO models.</p></td></tr></table></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>Label strings are 10 characters or less, and may contain any
        commonly used ASCII characters. Labels with more than 10 characters
        are truncated to 10 characters.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_digital_d_label_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DIGital&lt;d&gt;:LABel?</pre><p>The :DIGital&lt;d&gt;:LABel? query returns the name of the
      specified channel.</p></div><div class="refsection" lang="en"><a name="d0e18522"></a><h2>Return Format</h2><pre class="synopsis">&lt;label string&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;label string&gt; ::= any series of 10 or less characters as a quoted
                   ASCII string.</pre></div><div class="refsection" lang="en"><a name="d0e18529"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="digital_commands.htm#digital_commands_overview">Introduction to :DIGital&lt;d&gt;
  Commands</a></p></li><li><p><a href="_channel_n_label.htm" title=":CHANnel<n&gt;:LABel">:CHANnel&lt;n&gt;:LABel</a></p></li><li><p><a href="_display_lablist.htm" title=":DISPlay:LABList">:DISPlay:LABList</a></p></li><li><p><a href="_bus_n_label.htm" title=":BUS<n&gt;:LABel">:BUS&lt;n&gt;:LABel</a></p></li></ul></div></div></div></body></html>