<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DIGital&lt;d&gt;:POSition</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="digital_commands.htm" title=":DIGital<d&gt; Commands"><link rel="prev" href="_digital_d_label.htm" title=":DIGital<d&gt;:LABel"><link rel="next" href="_digital_d_size.htm" title=":DIGital<d&gt;:SIZE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="digital_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DIGital&lt;d&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_digital_d_position"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DIGital&lt;d&gt;:POSition — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_digital_d_position_command"></a><h2>Command Syntax<a name="d0e18555"></a><a name="d0e18558"></a><a name="d0e18561"></a></h2><pre class="synopsis">:DIGital&lt;d&gt;:POSition &lt;position&gt;</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><pre class="synopsis">&lt;position&gt; ::= integer in NR1 format.</pre><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Channel Size</th><th align="left">Position</th><th align="left">Top</th><th align="left">Bottom</th></tr></thead><tbody valign="top"><tr><td>Large</td><td>0-7</td><td>7</td><td>0</td></tr><tr><td>Medium</td><td>0-15</td><td>15</td><td>0</td></tr><tr><td>Small</td><td>0-31</td><td>31</td><td>0</td></tr></tbody></table></div><p>The :DIGital&lt;d&gt;:POSition command sets the position of the
      specified channel. Note that bottom positions might not be valid
      depending on whether digital buses, serial decode waveforms, or the
      zoomed time base are displayed.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is only valid for the MSO models.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_digital_d_position_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DIGital&lt;d&gt;:POSition?</pre><p>The :DIGital&lt;d&gt;:POSition? query returns the position of the
      specified channel.</p><p>If the returned value is "-1", this indicates there is no space to
      display the digital waveform (for example, when all serial lanes,
      digital buses, and the zoomed time base are displayed).</p></div><div class="refsection" lang="en"><a name="d0e18628"></a><h2>Return Format</h2><pre class="synopsis">&lt;position&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;position&gt; ::= integer in NR1 format.</pre></div><div class="refsection" lang="en"><a name="d0e18635"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="digital_commands.htm#digital_commands_overview">Introduction to :DIGital&lt;d&gt;
  Commands</a></p></li></ul></div></div></div></body></html>