<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DIGital&lt;d&gt;:THReshold</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="digital_commands.htm" title=":DIGital<d&gt; Commands"><link rel="prev" href="_digital_d_size.htm" title=":DIGital<d&gt;:SIZE"><link rel="next" href="display_commands.htm" title=":DISPlay Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="digital_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DIGital&lt;d&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_digital_d_threshold"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DIGital&lt;d&gt;:THReshold — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_digital_d_threshold_command"></a><h2>Command Syntax<a name="d0e18703"></a><a name="d0e18706"></a><a name="d0e18709"></a><a name="d0e18712"></a></h2><pre class="synopsis">:DIGital&lt;d&gt;:THReshold &lt;value&gt;</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><pre class="synopsis">&lt;value&gt; ::= {CMOS | ECL | TTL | &lt;user defined value&gt;[&lt;suffix&gt;]}</pre><pre class="synopsis">&lt;user defined value&gt; ::= -8.00 to +8.00 in NR3 format</pre><pre class="synopsis">&lt;suffix&gt; ::= {V | mV | uV}</pre><div class="itemizedlist"><ul type="disc"><li><p>TTL = 1.4V<a name="d0e18729"></a></p></li><li><p>CMOS = 2.5V<a name="d0e18735"></a></p></li><li><p>ECL = -1.3V<a name="d0e18741"></a></p></li></ul></div><p>The :DIGital&lt;d&gt;:THReshold command sets the logic threshold
      value for all channels in the same <span class="emphasis"><em>pod</em></span> as the
      specified channel. The threshold is used for triggering purposes and for
      displaying the digital data as high (above the threshold) or low (below
      the threshold).</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is only valid for the MSO models.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_digital_d_threshold_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DIGital&lt;d&gt;:THReshold?</pre><p>The :DIGital&lt;d&gt;:THReshold? query returns the threshold value
      for the specified channel.</p></div><div class="refsection" lang="en"><a name="d0e18759"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= threshold value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e18766"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="digital_commands.htm#digital_commands_overview">Introduction to :DIGital&lt;d&gt;
  Commands</a></p></li><li><p><a href="_pod_n_threshold.htm" title=":POD<n&gt;:THReshold">:POD&lt;n&gt;:THReshold</a></p></li><li><p><a href="_trigger_edge_level.htm" title=":TRIGger[:EDGE]:LEVel">:TRIGger[:EDGE]:LEVel</a></p></li></ul></div></div></div></body></html>