<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DIGitize</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="root_commands.htm" title="Root (:) Commands"><link rel="prev" href="_blank.htm" title=":BLANk"><link rel="next" href="_mteenable.htm" title=":MTEenable (Mask Test Event Enable Register)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="root_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Root (:) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_digitize"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DIGitize — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_digitize_command"></a><h2>Command Syntax<a name="d0e12777"></a><a name="d0e12780"></a><a name="d0e12783"></a><a name="d0e12786"></a><a name="d0e12789"></a><a name="d0e12792"></a><a name="d0e12795"></a></h2><pre class="synopsis">:DIGitize [&lt;source&gt;[,..,&lt;source&gt;]]</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | SBUS1}
             for the DSO models</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | POD{1 | 2}
             | BUS{1 | 2} | FUNCtion | MATH | SBUS1}
             for the MSO models</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><pre class="synopsis">The &lt;source&gt; parameter may be repeated up to 5 times.</pre><p>The :DIGitize command is a specialized RUN command. It causes the instrument to acquire waveforms according to the settings of the :ACQuire commands subsystem. When the acquisition is complete, the instrument is stopped.</p><p>If no argument is given, :DIGitize acquires the channels currently displayed. If no channels are displayed, all channels are acquired.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :DIGitize command is only executed when the :TIMebase:MODE is MAIN or WINDow.</p></td></tr></table></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>To halt a :DIGitize in progress, use the device clear command.</p></td></tr></table></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>MATH is an alias for FUNCtion.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e12823"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="root_commands.htm#root_commands_overview">Introduction to Root (:)
  Commands</a></p></li><li><p><a href="_run.htm" title=":RUN">:RUN</a></p></li><li><p><a href="_single.htm" title=":SINGle">:SINGle</a></p></li><li><p><a href="_stop.htm" title=":STOP">:STOP</a></p></li><li><p><a href="_timebase_mode.htm" title=":TIMebase:MODE">:TIMebase:MODE</a></p></li><li><p><a href="acquire_commands.htm" title=":ACQuire Commands"><i>:ACQuire Commands</i></a></p></li><li><p><a href="waveform_commands.htm" title=":WAVeform Commands"><i>:WAVeform Commands</i></a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e12848"></a><h2>Example Code<a name="d0e12851"></a><a name="d0e12854"></a></h2><pre class="programlisting">  ' Capture an acquisition using :DIGitize.
  ' -----------------------------------------------------------------
  myScope.WriteString ":DIGitize CHANnel1"</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>