<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DISPlay:LABel</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="display_commands.htm" title=":DISPlay Commands"><link rel="prev" href="_display_data.htm" title=":DISPlay:DATA"><link rel="next" href="_display_lablist.htm" title=":DISPlay:LABList"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="display_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DISPlay Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_display_label"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DISPlay:LABel — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_display_label_command"></a><h2>Command Syntax<a name="d0e19351"></a><a name="d0e19354"></a><a name="d0e19357"></a><a name="d0e19360"></a><a name="d0e19363"></a><a name="d0e19366"></a><a name="d0e19369"></a><a name="d0e19372"></a><a name="d0e19375"></a></h2><pre class="synopsis">:DISPlay:LABel &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p>The :DISPlay:LABel command turns the analog and digital channel
    labels on and off.</p></div><div class="refsection" lang="en"><a name="_display_label_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DISPlay:LABel?</pre><p>The :DISPlay:LABel? query returns the display mode of the analog and
    digital labels.</p></div><div class="refsection" lang="en"><a name="d0e19391"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e19398"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="display_commands.htm#display_commands_overview">Introduction to :DISPlay
  Commands</a></p></li><li><p><a href="_channel_n_label.htm" title=":CHANnel<n&gt;:LABel">:CHANnel&lt;n&gt;:LABel</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e19408"></a><h2>Example Code<a name="d0e19411"></a><a name="d0e19414"></a></h2><pre class="programlisting">   ' DISP_LABEL
   '  - Turns label names ON or OFF on the analyzer display.
   myScope.WriteString ":DISPlay:LABel ON"   ' Turn on labels.</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>