<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DISPlay:PERSistence</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="display_commands.htm" title=":DISPlay Commands"><link rel="prev" href="_display_lablist.htm" title=":DISPlay:LABList"><link rel="next" href="_display_vectors.htm" title=":DISPlay:VECTors"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="display_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DISPlay Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_display_persistence"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DISPlay:PERSistence — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_display_persistence_command"></a><h2>Command Syntax<a name="d0e19514"></a><a name="d0e19517"></a><a name="d0e19520"></a></h2><pre class="synopsis">:DISPlay:PERSistence &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {MINimum | INFinite | &lt;time&gt;}</pre><pre class="synopsis">&lt;time&gt; ::= seconds in in NR3 format from 100E-3 to 60E0</pre><p>The :DISPlay:PERSistence command specifies the persistence
    setting:</p><div class="itemizedlist"><ul type="disc"><li><p>MINimum — indicates zero persistence.</p></li><li><p>INFinite — indicates infinite persistence.</p></li><li><p>&lt;time&gt; — for variable persistence, that is, you can
        specify how long acquisitions remain on the screen.</p></li></ul></div><p>Use the :DISPlay:CLEar command to erase points stored by
    persistence.</p></div><div class="refsection" lang="en"><a name="_display_persistence_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DISPlay:PERSistence?</pre><p>The :DISPlay:PERSistence? query returns the specified persistence
    value.</p></div><div class="refsection" lang="en"><a name="d0e19550"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {MIN | INF | &lt;time&gt;}</pre></div><div class="refsection" lang="en"><a name="d0e19557"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="display_commands.htm#display_commands_overview">Introduction to :DISPlay
  Commands</a></p></li><li><p><a href="_display_clear.htm" title=":DISPlay:CLEar">:DISPlay:CLEar</a></p></li></ul></div></div></div></body></html>