<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DVM:ARANge</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="dvm_commands.htm" title=":DVM Commands"><link rel="prev" href="dvm_commands.htm" title=":DVM Commands"><link rel="next" href="_dvm_current.htm" title=":DVM:CURRent"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="dvm_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DVM Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_dvm_arange"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DVM:ARANge — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_dvm_arange_command"></a><h2>Command Syntax<a name="d0e19721"></a></h2><pre class="synopsis">:DVM:ARANge &lt;setting&gt;</pre><pre class="synopsis">&lt;setting&gt; ::= {{OFF | 0} | {ON | 1}}</pre><p>If the selected digital voltmeter (DVM) source channel is not used in oscilloscope triggering, the :DVM:ARANge command turns the digital voltmeter's Auto Range capability on or off.</p><div class="itemizedlist"><ul type="disc"><li><p>When on, the DVM channel's vertical scale, vertical (ground level) position, and trigger (threshold voltage) level (used for the counter frequency measurement) are automatically adjusted.</p><p>The Auto Range capability overrides attempted adjustments of the channel's vertical scale and position.</p></li><li><p>When off, you can adjust the channel's vertical scale and position normally.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_dvm_arange_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DVM:ARANge?</pre><p>The :DVM:ARANge? query returns a flag indicating whether the digital voltmeter's Auto Range capability is on or off.</p></div><div class="refsection" lang="en"><a name="d0e19746"></a><h2>Return Format</h2><pre class="synopsis">&lt;setting&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;setting&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e19753"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_dvm_source.htm" title=":DVM:SOURce">:DVM:SOURce</a></p></li><li><p><a href="_dvm_enable.htm" title=":DVM:ENABle">:DVM:ENABle</a></p></li><li><p><a href="_dvm_mode.htm" title=":DVM:MODE">:DVM:MODE</a></p></li></ul></div></div></div></body></html>