<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DVM:ENABle</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="dvm_commands.htm" title=":DVM Commands"><link rel="prev" href="_dvm_current.htm" title=":DVM:CURRent"><link rel="next" href="_dvm_frequency.htm" title=":DVM:FREQuency"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="dvm_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DVM Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_dvm_enable"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DVM:ENABle — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_dvm_enable_command"></a><h2>Command Syntax<a name="d0e19816"></a></h2><pre class="synopsis">:DVM:ENABle &lt;setting&gt;</pre><pre class="synopsis">&lt;setting&gt; ::= {{OFF | 0} | {ON | 1}}</pre><p>The :DVM:ENABle command turns the digital voltmeter (DVM) analysis feature on or off.</p></div><div class="refsection" lang="en"><a name="_dvm_enable_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DVM:ENABle?</pre><p>The :DVM:ENABle? query returns a flag indicating whether the digital voltmeter (DVM) analysis feature is on or off.</p></div><div class="refsection" lang="en"><a name="d0e19832"></a><h2>Return Format</h2><pre class="synopsis">&lt;setting&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;setting&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e19839"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_dvm_source.htm" title=":DVM:SOURce">:DVM:SOURce</a></p></li><li><p><a href="_dvm_mode.htm" title=":DVM:MODE">:DVM:MODE</a></p></li><li><p><a href="_dvm_arange.htm" title=":DVM:ARANge">:DVM:ARANge</a></p></li></ul></div></div></div></body></html>