<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DVM:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="dvm_commands.htm" title=":DVM Commands"><link rel="prev" href="_dvm_frequency.htm" title=":DVM:FREQuency"><link rel="next" href="_dvm_source.htm" title=":DVM:SOURce"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="dvm_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DVM Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_dvm_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DVM:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_dvm_mode_command"></a><h2>Command Syntax<a name="d0e19902"></a></h2><pre class="synopsis">:DVM:MODE &lt;dvm_mode&gt;</pre><pre class="synopsis">&lt;dvm_mode&gt; ::= {ACRMs | DC | DCRMs | FREQuency}</pre><p>The :DVM:MODE command sets the digital voltmenter (DVM) mode:</p><div class="itemizedlist"><ul type="disc"><li><p>ACRMs — displays the root-mean-square value of the acquired data, with the DC component removed.</p></li><li><p>DC — displays the DC value of the acquired data.</p></li><li><p>DCRMs — displays the root-mean-square value of the acquired data.</p></li><li><p>FREQuency — displays the frequency counter measurement.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_dvm_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DVM:MODE?</pre><p>The :DVM:MODE? query returns the selected DVM mode.</p></div><div class="refsection" lang="en"><a name="d0e19931"></a><h2>Return Format</h2><pre class="synopsis">&lt;dvm_mode&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;dvm_mode&gt; ::= {ACRM | DC | DCRM | FREQ}</pre></div><div class="refsection" lang="en"><a name="d0e19938"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_dvm_enable.htm" title=":DVM:ENABle">:DVM:ENABle</a></p></li><li><p><a href="_dvm_source.htm" title=":DVM:SOURce">:DVM:SOURce</a></p></li><li><p><a href="_dvm_arange.htm" title=":DVM:ARANge">:DVM:ARANge</a></p></li><li><p><a href="_dvm_current.htm" title=":DVM:CURRent">:DVM:CURRent</a></p></li><li><p><a href="_dvm_frequency.htm" title=":DVM:FREQuency">:DVM:FREQuency</a></p></li></ul></div></div></div></body></html>