<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DVM:SOURce</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="dvm_commands.htm" title=":DVM Commands"><link rel="prev" href="_dvm_mode.htm" title=":DVM:MODE"><link rel="next" href="external_commands.htm" title=":EXTernal Trigger Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="dvm_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DVM Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_dvm_source"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DVM:SOURce — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_dvm_source_command"></a><h2>Command Syntax<a name="d0e19967"></a></h2><pre class="synopsis">:DVM:SOURce &lt;source&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt;}</pre><pre class="synopsis">&lt;n&gt; ::= 1-2 or 1-4 in NR1 format</pre><p>The :DVM:SOURce command sets the select the analog channel on which digital voltmeter (DVM) measurements are made.</p><p>The selected channel does not have to be on (displaying a waveform) in order for DVM measurements to be made.</p></div><div class="refsection" lang="en"><a name="_dvm_source_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DVM:SOURce?</pre><p>The :DVM:SOURce? query returns the selected DVM input source.</p></div><div class="refsection" lang="en"><a name="d0e19987"></a><h2>Return Format</h2><pre class="synopsis">&lt;source&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHAN&lt;n&gt;}</pre><pre class="synopsis">&lt;n&gt; ::= 1-2 or 1-4 in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e19996"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_dvm_enable.htm" title=":DVM:ENABle">:DVM:ENABle</a></p></li><li><p><a href="_dvm_mode.htm" title=":DVM:MODE">:DVM:MODE</a></p></li><li><p><a href="_dvm_arange.htm" title=":DVM:ARANge">:DVM:ARANge</a></p></li><li><p><a href="_dvm_current.htm" title=":DVM:CURRent">:DVM:CURRent</a></p></li><li><p><a href="_dvm_frequency.htm" title=":DVM:FREQuency">:DVM:FREQuency</a></p></li></ul></div></div></div></body></html>