<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>*ESR (Standard Event Status Register)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="common_commands.htm" title="Common (*) Commands"><link rel="prev" href="_ese.htm" title="*ESE (Standard Event Status Enable)"><link rel="next" href="_idn.htm" title="*IDN (Identification Number)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="common_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Common (*) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_esr"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>*ESR (Standard Event Status Register) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_esr_query"></a><h2>Query Syntax</h2><pre class="synopsis">*ESR?</pre><p><a name="d0e10340"></a><a name="d0e10343"></a><a name="d0e10346"></a><a name="d0e10349"></a>The *ESR? query returns the contents of the Standard Event
    Status Register. When you read the Event Status Register, the value
    returned is the total bit weights of all of the bits that are high at the
    time you read the byte. Reading the register clears the Event Status
    Register.</p><p><a name="d0e10354"></a>The following table shows bit weight, name, and condition
    for each bit.</p><div class="mediaobject"><img src="images/../images/esr_ese.png"></div><div class="table"><a name="standard_event_status_register"></a><p class="title"><b>Standard Event Status Register (ESR):</b></p><div class="table-contents"><table summary="Standard Event Status Register (ESR)" cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Bit</th><th align="left">Name</th><th align="left">Description</th><th align="left">When Set (1 = High = True), Indicates:</th></tr></thead><tbody valign="top"><tr><td>7</td><td>PON</td><td>Power On</td><td>An OFF to ON transition has occurred.</td></tr><tr><td>6</td><td>URQ</td><td>User Request</td><td>A front-panel key has been pressed.</td></tr><tr><td>5</td><td>CME</td><td>Command Error</td><td>A command error has been detected.</td></tr><tr><td>4</td><td>EXE</td><td>Execution Error</td><td>An execution error has been detected.</td></tr><tr><td>3</td><td>DDE</td><td>Device Dependent Error</td><td>A device-dependent error has been detected.</td></tr><tr><td>2</td><td>QYE</td><td>Query Error</td><td>A query error has been detected.</td></tr><tr><td>1</td><td>RQL</td><td>Request Control</td><td>The device is requesting control. (Not used.)</td></tr><tr><td>0</td><td>OPC</td><td>Operation Complete</td><td>Operation is complete.</td></tr></tbody></table></div></div><br class="table-break"><a name="d0e10455"></a><a name="d0e10458"></a><a name="d0e10461"></a><a name="d0e10464"></a><a name="d0e10467"></a><a name="d0e10470"></a><a name="d0e10473"></a><a name="d0e10476"></a><a name="d0e10479"></a><a name="d0e10482"></a><a name="d0e10485"></a><a name="d0e10488"></a></div><div class="refsection" lang="en"><a name="d0e10491"></a><h2>Return Format</h2><pre class="synopsis">&lt;status&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;status&gt; ::= 0,..,255; an integer in NR1 format.</pre><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>Reading the Standard Event Status Register clears it. High or 1
      indicates the bit is true.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e10501"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="common_commands.htm#common_commands_overview">Introduction to Common (*)
  Commands</a></p></li><li><p><a href="_ese.htm" title="*ESE (Standard Event Status Enable)">*ESE (Standard Event Status Enable)</a></p></li><li><p><a href="_opc.htm" title="*OPC (Operation Complete)">*OPC (Operation Complete)</a></p></li><li><p><a href="_cls.htm" title="*CLS (Clear Status)">*CLS (Clear Status)</a></p></li><li><p><a href="_system_error.htm" title=":SYSTem:ERRor">:SYSTem:ERRor</a></p></li></ul></div></div></div></body></html>