<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:EXTernal:RANGe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="external_commands.htm" title=":EXTernal Trigger Commands"><link rel="prev" href="_external_probe.htm" title=":EXTernal:PROBe"><link rel="next" href="_external_units.htm" title=":EXTernal:UNITs"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="external_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:EXTernal Trigger Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_external_range"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:EXTernal:RANGe — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_external_range_command"></a><h2>Command Syntax<a name="d0e20249"></a><a name="d0e20252"></a><a name="d0e20255"></a></h2><pre class="synopsis">:EXTernal:RANGe &lt;range&gt;[&lt;suffix&gt;]</pre><pre class="synopsis">&lt;range&gt; ::= vertical full-scale range value in NR3 format</pre><pre class="synopsis">&lt;suffix&gt; ::= {V | mV}</pre><p>The :EXTernal:RANGe command is provided for product compatibility.
    When using 1:1 probe attenuation, the range can only be set to
    8.0&nbsp;V.</p><p>If the probe attenuation is changed, the range value is multiplied
    by the probe attenuation factor.</p></div><div class="refsection" lang="en"><a name="_external_range_query"></a><h2>Query Syntax</h2><pre class="synopsis">:EXTernal:RANGe?</pre><p>The :EXTernal:RANGe? query returns the current full-scale range
    setting for the external trigger.</p></div><div class="refsection" lang="en"><a name="d0e20275"></a><h2>Return Format</h2><pre class="synopsis">&lt;range_argument&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;range_argument&gt; ::= external trigger range value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e20282"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="external_commands.htm#external_commands_overview">Introduction to :EXTernal
  Trigger Commands</a></p></li><li><p><a href="_external_probe.htm" title=":EXTernal:PROBe">:EXTernal:PROBe</a></p></li><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li></ul></div></div></div></body></html>