<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:FUNCtion[:FFT]:VTYPe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="function_commands.htm" title=":FUNCtion Commands"><link rel="prev" href="_function_fft_span.htm" title=":FUNCtion[:FFT]:SPAN"><link rel="next" href="_function_fft_window.htm" title=":FUNCtion[:FFT]:WINDow"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="function_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:FUNCtion Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_function_fft_vtype"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:FUNCtion[:FFT]:VTYPe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_function_fft_vtype_command"></a><h2>Command Syntax<a name="d0e20882"></a><a name="d0e20885"></a><a name="d0e20888"></a></h2><pre class="synopsis">:FUNCtion[:FFT]:VTYPe &lt;units&gt;</pre><pre class="synopsis">&lt;units&gt; ::= {DECibel | VRMS}</pre><p>The :FUNCtion[:FFT]:VTYPe command specifies FFT vertical units as
    DECibel or VRMS.</p></div><div class="refsection" lang="en"><a name="_function_fft_vtype_query"></a><h2>Query Syntax</h2><pre class="synopsis">:FUNCtion[:FFT]:VTYPe?</pre><p>The :FUNCtion[:FFT]:VTYPe? query returns the current FFT vertical
    units.</p></div><div class="refsection" lang="en"><a name="d0e20904"></a><h2>Return Format</h2><pre class="synopsis">&lt;units&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;units&gt; ::= {DEC | VRMS}</pre></div><div class="refsection" lang="en"><a name="d0e20911"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="function_commands.htm#function_commands_overview">Introduction to :FUNCtion
  Commands</a></p></li><li><p><a href="_function_operation.htm" title=":FUNCtion:OPERation">:FUNCtion:OPERation</a></p></li></ul></div></div></div></body></html>