<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:FUNCtion:GOFT:SOURce2</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="function_commands.htm" title=":FUNCtion Commands"><link rel="prev" href="_function_goft_source1.htm" title=":FUNCtion:GOFT:SOURce1"><link rel="next" href="_function_offset.htm" title=":FUNCtion:OFFSet"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="function_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:FUNCtion Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_function_goft_source2"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:FUNCtion:GOFT:SOURce2 — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_function_goft_source2_command"></a><h2>Command Syntax<a name="d0e21156"></a></h2><pre class="synopsis">:FUNCtion:GOFT:SOURce2 &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= CHANnel&lt;n&gt;</pre><pre class="synopsis">&lt;n&gt; ::= {1 | 2 | 3 | 4} for 4ch models</pre><pre class="synopsis">&lt;n&gt; ::= {1 | 2} for 2ch models</pre><p>The :FUNCtion:GOFT:SOURce2 command selects the second input
      channel for the g(t) source that can be used as the input to the FFT
      function.</p></div><div class="refsection" lang="en"><a name="_function_goft_source2_query"></a><h2>Query Syntax</h2><pre class="synopsis">:FUNCtion:GOFT:SOURce2?</pre><p>The :FUNCtion:GOFT:SOURce2? query returns the current selection
      for the second input channel for the g(t) source.</p></div><div class="refsection" lang="en"><a name="d0e21176"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= CHAN&lt;n&gt;</pre><pre class="synopsis">&lt;n&gt; ::= {1 | 2 | 3 | 4} for 4ch models</pre><pre class="synopsis">&lt;n&gt; ::= {1 | 2} for 2ch models</pre></div><div class="refsection" lang="en"><a name="d0e21187"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="function_commands.htm#function_commands_overview">Introduction to :FUNCtion
  Commands</a></p></li><li><p><a href="_function_goft_source1.htm" title=":FUNCtion:GOFT:SOURce1">:FUNCtion:GOFT:SOURce1</a></p></li><li><p><a href="_function_goft_operation.htm" title=":FUNCtion:GOFT:OPERation">:FUNCtion:GOFT:OPERation</a></p></li></ul></div></div></div></body></html>