<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:FUNCtion:OFFSet</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="function_commands.htm" title=":FUNCtion Commands"><link rel="prev" href="_function_goft_source2.htm" title=":FUNCtion:GOFT:SOURce2"><link rel="next" href="_function_operation.htm" title=":FUNCtion:OPERation"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="function_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:FUNCtion Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_function_offset"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:FUNCtion:OFFSet — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_function_offset_command"></a><h2>Command Syntax</h2><pre class="synopsis">:FUNCtion:OFFSet &lt;offset&gt;</pre><pre class="synopsis">&lt;offset&gt; ::= the value at center screen in NR3 format.</pre><p><a name="d0e21215"></a><a name="d0e21218"></a><a name="d0e21221"></a><a name="d0e21224"></a><a name="d0e21227"></a>The :FUNCtion:OFFSet command sets the voltage or vertical
      value represented at center screen for the selected function. The range
      of legal values is generally +/-10 times the current scale of the
      selected function, but will vary by function. If you set the offset to a
      value outside of the legal range, the offset value is automatically set
      to the nearest legal value.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :FUNCtion:OFFset command is equivalent to the
        :FUNCtion:REFerence command.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_function_offset_query"></a><h2>Query Syntax</h2><pre class="synopsis">:FUNCtion:OFFSet?</pre><p>The :FUNCtion:OFFSet? query outputs the current offset value for
      the selected function.</p></div><div class="refsection" lang="en"><a name="d0e21241"></a><h2>Return Format</h2><pre class="synopsis">&lt;offset&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;offset&gt; ::= the value at center screen in NR3 format.</pre></div><div class="refsection" lang="en"><a name="d0e21248"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="function_commands.htm#function_commands_overview">Introduction to :FUNCtion
  Commands</a></p></li><li><p><a href="_function_range.htm" title=":FUNCtion:RANGe">:FUNCtion:RANGe</a></p></li><li><p><a href="_function_reference.htm" title=":FUNCtion:REFerence">:FUNCtion:REFerence</a></p></li><li><p><a href="_function_scale.htm" title=":FUNCtion:SCALe">:FUNCtion:SCALe</a></p></li></ul></div></div></div></body></html>