<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:FUNCtion:OPERation</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="function_commands.htm" title=":FUNCtion Commands"><link rel="prev" href="_function_offset.htm" title=":FUNCtion:OFFSet"><link rel="next" href="_function_range.htm" title=":FUNCtion:RANGe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="function_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:FUNCtion Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_function_operation"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:FUNCtion:OPERation — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_function_operation_command"></a><h2>Command Syntax</h2><pre class="synopsis">:FUNCtion:OPERation &lt;operation&gt;</pre><pre class="synopsis">&lt;operation&gt; ::= {ADD | SUBTract | MULTiply | FFT}</pre><p><a name="d0e21279"></a><a name="d0e21282"></a>The :FUNCtion:OPERation command sets the desired waveform
      math operation:</p><div class="itemizedlist"><ul type="disc"><li><p><a name="d0e21289"></a>ADD — Source1 + source2.</p></li><li><p><a name="d0e21295"></a>SUBTract — Source1 - source2.</p></li><li><p><a name="d0e21301"></a>MULTiply — Source1 * source2.</p></li><li><p><a name="d0e21307"></a>FFT — Fast Fourier Transform on the selected waveform
          source.</p></li></ul></div><p>When the operation is ADD, SUBTract, or MULTiply, the
      :FUNCtion:SOURce1 and :FUNCtion:SOURce2 commands are used to select
      source1 and source2. For FFT, the :FUNCtion:SOURce1 command selects the
      waveform source.</p></div><div class="refsection" lang="en"><a name="_function_operation_query"></a><h2>Query Syntax</h2><pre class="synopsis">:FUNCtion:OPERation?</pre><p>The :FUNCtion:OPERation? query returns the current operation for
      the selected function.</p></div><div class="refsection" lang="en"><a name="d0e21320"></a><h2>Return Format</h2><pre class="synopsis">&lt;operation&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;operation&gt; ::= {ADD | SUBT | MULT | FFT}</pre></div><div class="refsection" lang="en"><a name="d0e21327"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="function_commands.htm#function_commands_overview">Introduction to :FUNCtion
  Commands</a></p></li><li><p><a href="_function_source1.htm" title=":FUNCtion:SOURce1">:FUNCtion:SOURce1</a></p></li><li><p><a href="_function_source2.htm" title=":FUNCtion:SOURce2">:FUNCtion:SOURce2</a></p></li></ul></div></div></div></body></html>