<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:FUNCtion:RANGe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="function_commands.htm" title=":FUNCtion Commands"><link rel="prev" href="_function_operation.htm" title=":FUNCtion:OPERation"><link rel="next" href="_function_reference.htm" title=":FUNCtion:REFerence"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="function_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:FUNCtion Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_function_range"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:FUNCtion:RANGe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_function_range_command"></a><h2>Command Syntax<a name="d0e21350"></a><a name="d0e21353"></a><a name="d0e21356"></a><a name="d0e21359"></a></h2><pre class="synopsis">:FUNCtion:RANGe &lt;range&gt;</pre><pre class="synopsis">&lt;range&gt; ::= the full-scale vertical axis value in NR3 format.</pre><p>The :FUNCtion:RANGe command defines the full-scale vertical axis
      for the selected function.</p></div><div class="refsection" lang="en"><a name="_function_range_query"></a><h2>Query Syntax</h2><pre class="synopsis">:FUNCtion:RANGe?</pre><p>The :FUNCtion:RANGe? query returns the current full-scale range
      value for the selected function.</p></div><div class="refsection" lang="en"><a name="d0e21375"></a><h2>Return Format</h2><pre class="synopsis">&lt;range&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;range&gt; ::= the full-scale vertical axis value in NR3 format.</pre></div><div class="refsection" lang="en"><a name="d0e21382"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="function_commands.htm#function_commands_overview">Introduction to :FUNCtion
  Commands</a></p></li><li><p><a href="_function_scale.htm" title=":FUNCtion:SCALe">:FUNCtion:SCALe</a></p></li></ul></div></div></div></body></html>