<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:FUNCtion:SCALe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="function_commands.htm" title=":FUNCtion Commands"><link rel="prev" href="_function_reference.htm" title=":FUNCtion:REFerence"><link rel="next" href="_function_source1.htm" title=":FUNCtion:SOURce1"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="function_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:FUNCtion Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_function_scale"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:FUNCtion:SCALe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_function_scale_command"></a><h2>Command Syntax<a name="d0e21466"></a><a name="d0e21469"></a><a name="d0e21472"></a><a name="d0e21475"></a></h2><pre class="synopsis">:FUNCtion:SCALe &lt;scale value&gt;[&lt;suffix&gt;]</pre><pre class="synopsis">&lt;scale value&gt; ::= integer in NR1 format</pre><pre class="synopsis">&lt;suffix&gt; ::= {V | dB}</pre><p>The :FUNCtion:SCALe command sets the vertical scale, or units per
      division, of the selected function. Legal values for the scale depend on
      the selected function.</p></div><div class="refsection" lang="en"><a name="_function_scale_query"></a><h2>Query Syntax</h2><pre class="synopsis">:FUNCtion:SCALe?</pre><p>The :FUNCtion:SCALe? query returns the current scale value for the
      selected function.</p></div><div class="refsection" lang="en"><a name="d0e21493"></a><h2>Return Format</h2><pre class="synopsis">&lt;scale value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;scale value&gt; ::= integer in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e21500"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="function_commands.htm#function_commands_overview">Introduction to :FUNCtion
  Commands</a></p></li><li><p><a href="_function_range.htm" title=":FUNCtion:RANGe">:FUNCtion:RANGe</a></p></li></ul></div></div></div></body></html>