<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:HARDcopy:PALette</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="hardcopy_commands.htm" title=":HARDcopy Commands"><link rel="prev" href="_hardcopy_network_username.htm" title=":HARDcopy:NETWork:USERname"><link rel="next" href="_hardcopy_printer_list.htm" title=":HARDcopy:PRINter:LIST"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="hardcopy_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:HARDcopy Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_hardcopy_palette"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:HARDcopy:PALette — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_hardcopy_palette_command"></a><h2>Command Syntax<a name="d0e22609"></a><a name="d0e22612"></a><a name="d0e22615"></a><a name="d0e22618"></a></h2><pre class="synopsis">:HARDcopy:PALette &lt;palette&gt;</pre><pre class="synopsis">&lt;palette&gt; ::= {COLor | GRAYscale | NONE}</pre><p>The :HARDcopy:PALette command sets the hardcopy palette
      color.</p><p>The oscilloscope's print driver cannot print color images to color
      laser printers, so the COLor option is not available when connected to
      laser printers.</p></div><div class="refsection" lang="en"><a name="_hardcopy_palette_query"></a><h2>Query Syntax</h2><pre class="synopsis">:HARDcopy:PALette?</pre><p>The :HARDcopy:PALette? query returns the selected hardcopy palette
      color.</p></div><div class="refsection" lang="en"><a name="d0e22636"></a><h2>Return Format</h2><pre class="synopsis">&lt;palette&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;palette&gt; ::= {COL | GRAY | NONE}</pre></div><div class="refsection" lang="en"><a name="d0e22643"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="hardcopy_commands.htm#hardcopy_commands_overview">Introduction to :HARDcopy
  Commands</a></p></li><li><p><a href="_hardcopy_start.htm" title=":HARDcopy:STARt">:HARDcopy:STARt</a></p></li><li><p><a href="_hardcopy_factors.htm" title=":HARDcopy:FACTors">:HARDcopy:FACTors</a></p></li><li><p><a href="_hardcopy_layout.htm" title=":HARDcopy:LAYout">:HARDcopy:LAYout</a></p></li><li><p><a href="_hardcopy_ffeed.htm" title=":HARDcopy:FFEed">:HARDcopy:FFEed</a></p></li><li><p><a href="_hardcopy_inksaver.htm" title=":HARDcopy:INKSaver">:HARDcopy:INKSaver</a></p></li></ul></div></div></div></body></html>