<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MARKer:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="marker_commands.htm" title=":MARKer Commands"><link rel="prev" href="marker_commands.htm" title=":MARKer Commands"><link rel="next" href="_marker_x1position.htm" title=":MARKer:X1Position"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="marker_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MARKer Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_marker_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MARKer:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_marker_mode_command"></a><h2>Command Syntax<a name="d0e23250"></a><a name="d0e23253"></a><a name="d0e23256"></a><a name="d0e23259"></a><a name="d0e23262"></a></h2><pre class="synopsis">:MARKer:MODE &lt;mode&gt;</pre><pre class="synopsis">&lt;mode&gt; ::= {OFF | MEASurement | MANual | WAVeform}</pre><p>The :MARKer:MODE command sets the cursors mode:</p><div class="itemizedlist"><ul type="disc"><li><p>OFF — removes the cursor information from the display.</p></li><li><p>MANual — enables manual placement of the X and Y
          cursors.</p><p>If the front-panel cursors are off, or are set to the
          front-panel Hex or Binary mode, setting :MARKer:MODE MANual will put
          the cursors in the front-panel Normal mode.</p></li><li><p>MEASurement — cursors track the most recent
          measurement.</p><p>Setting the mode to MEASurement sets the marker sources
          (:MARKer:X1Y1source and :MARKer:X2Y2source) to the measurement
          source (:MEASure:SOURce). Setting the measurement source remotely
          always sets the marker sources.</p></li><li><p>WAVeform — the Y1 cursor tracks the voltage value at the X1
          cursor of the waveform specified by the X1Y1source, and the Y2
          cursor does the same for the X2 cursor and its X2Y2source.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_marker_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MARKer:MODE?</pre><p>The :MARKer:MODE? query returns the current cursors mode.</p></div><div class="refsection" lang="en"><a name="d0e23295"></a><h2>Return Format</h2><pre class="synopsis">&lt;mode&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;mode&gt; ::= {OFF | MEAS | MAN | WAV}</pre></div><div class="refsection" lang="en"><a name="d0e23302"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="marker_commands.htm#marker_commands_overview">Introduction to :MARKer
  Commands</a></p></li><li><p><a href="_marker_x1y1source.htm" title=":MARKer:X1Y1source">:MARKer:X1Y1source</a></p></li><li><p><a href="_marker_x2y2source.htm" title=":MARKer:X2Y2source">:MARKer:X2Y2source</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li><li><p><a href="_marker_x1position.htm" title=":MARKer:X1Position">:MARKer:X1Position</a></p></li><li><p><a href="_marker_x2position.htm" title=":MARKer:X2Position">:MARKer:X2Position</a></p></li><li><p><a href="_marker_y1position.htm" title=":MARKer:Y1Position">:MARKer:Y1Position</a></p></li><li><p><a href="_marker_y2position.htm" title=":MARKer:Y2Position">:MARKer:Y2Position</a></p></li></ul></div></div></div></body></html>