<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MARKer:XDELta</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="marker_commands.htm" title=":MARKer Commands"><link rel="prev" href="_marker_x2y2source.htm" title=":MARKer:X2Y2source"><link rel="next" href="_marker_xunits.htm" title=":MARKer:XUNits"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="marker_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MARKer Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_marker_xdelta"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MARKer:XDELta — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_marker_xdelta_query"></a><h2>Query Syntax<a name="d0e23660"></a><a name="d0e23663"></a><a name="d0e23666"></a><a name="d0e23669"></a></h2><pre class="synopsis">:MARKer:XDELta?</pre><p>The MARKer:XDELta? query returns the value difference between the
      current X1 and X2 cursor positions.</p><p>Xdelta = (Value at X2 cursor) - (Value at X1 cursor)</p><p>X cursor units are set by the :MARKer:XUNits command.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>If the front-panel cursors are off, the marker position values
        are not defined. Make sure to set :MARKer:MODE to MANual or WAVeform
        to put the cursors in the front-panel Normal mode.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e23683"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= difference value in NR3 format.</pre></div><div class="refsection" lang="en"><a name="d0e23690"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="marker_commands.htm#marker_commands_overview">Introduction to :MARKer
  Commands</a></p></li><li><p><a href="_marker_mode.htm" title=":MARKer:MODE">:MARKer:MODE</a></p></li><li><p><a href="_marker_x1position.htm" title=":MARKer:X1Position">:MARKer:X1Position</a></p></li><li><p><a href="_marker_x2position.htm" title=":MARKer:X2Position">:MARKer:X2Position</a></p></li><li><p><a href="_marker_x1y1source.htm" title=":MARKer:X1Y1source">:MARKer:X1Y1source</a></p></li><li><p><a href="_marker_x2y2source.htm" title=":MARKer:X2Y2source">:MARKer:X2Y2source</a></p></li><li><p><a href="_marker_xunits.htm" title=":MARKer:XUNits">:MARKer:XUNits</a></p></li></ul></div></div></div></body></html>