<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MARKer:Y1Position</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="marker_commands.htm" title=":MARKer Commands"><link rel="prev" href="_marker_xunits_use.htm" title=":MARKer:XUNits:USE"><link rel="next" href="_marker_y2position.htm" title=":MARKer:Y2Position"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="marker_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MARKer Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_marker_y1position"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MARKer:Y1Position — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_marker_y1position_command"></a><h2>Command Syntax<a name="d0e23875"></a><a name="d0e23878"></a><a name="d0e23881"></a><a name="d0e23884"></a></h2><pre class="synopsis">:MARKer:Y1Position &lt;position&gt; [suffix]</pre><pre class="synopsis">&lt;position&gt; ::= Y1 cursor position in NR3 format</pre><pre class="synopsis">&lt;suffix&gt; ::= {mV | V | dB}</pre><p>If the :MARKer:MODE is not currently set to WAVeform (see <a href="_marker_mode.htm" title=":MARKer:MODE">:MARKer:MODE</a>), the :MARKer:Y1Position command:</p><div class="itemizedlist"><ul type="disc"><li><p>Sets :MARKer:MODE to MANual.</p></li><li><p>Sets the Y1 cursor position to the specified value.</p></li></ul></div><p>Y cursor units are set by the :MARKer:YUNits command.</p><p>When the :MARKer:MODE is set to WAVeform, Y positions cannot be
      set.</p></div><div class="refsection" lang="en"><a name="_marker_y1position_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MARKer:Y1Position?</pre><p>The :MARKer:Y1Position? query returns current Y1 cursor position.
      This is functionally equivalent to the obsolete :MEASure:VSTArt
      command/query.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>If the front-panel cursors are off or are set to Binary or Hex
        Mode, the marker position values are not defined and an error is
        generated. Make sure to set :MARKer:MODE to MANual or WAVeform to put
        the cursors in the front-panel Normal mode.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e23918"></a><h2>Return Format</h2><pre class="synopsis">&lt;position&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;position&gt; ::= Y1 cursor position in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e23925"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="marker_commands.htm#marker_commands_overview">Introduction to :MARKer
  Commands</a></p></li><li><p><a href="_marker_mode.htm" title=":MARKer:MODE">:MARKer:MODE</a></p></li><li><p><a href="_marker_x1y1source.htm" title=":MARKer:X1Y1source">:MARKer:X1Y1source</a></p></li><li><p><a href="_marker_x2y2source.htm" title=":MARKer:X2Y2source">:MARKer:X2Y2source</a></p></li><li><p><a href="_marker_y2position.htm" title=":MARKer:Y2Position">:MARKer:Y2Position</a></p></li><li><p><a href="_marker_yunits.htm" title=":MARKer:YUNits">:MARKer:YUNits</a></p></li><li><p><a href="_measure_vstart.htm" title=":MEASure:VSTArt">:MEASure:VSTArt</a></p></li></ul></div></div></div></body></html>