<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:NWIDth</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="measure_commands.htm" title=":MEASure Commands"><link rel="prev" href="_measure_frequency.htm" title=":MEASure:FREQuency"><link rel="next" href="_measure_overshoot.htm" title=":MEASure:OVERshoot"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="measure_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MEASure Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_nwidth"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:NWIDth — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_nwidth_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MEASure:NWIDth [&lt;source&gt;]</pre><pre class="synopsis">&lt;source&gt; ::= {&lt;digital channels&gt; | CHANnel&lt;n&gt; | FUNCtion | MATH
             | WMEMory&lt;r&gt;}</pre><pre class="synopsis">&lt;digital channels&gt; ::= DIGital&lt;d&gt; for the MSO models</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# of analog channels) in NR1 format</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><p><a name="d0e25693"></a><a name="d0e25696"></a><a name="d0e25699"></a><a name="d0e25702"></a>The :MEASure:NWIDth command installs a screen measurement
    and starts a negative pulse width measurement. If the optional source
    parameter is not specified, the current source is modified.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is not available if the source is FFT (Fast Fourier
      Transform).</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_measure_nwidth_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:NWIDth? [&lt;source&gt;]</pre><p>The :MEASure:NWIDth? query measures and outputs the width of the
    negative pulse on the screen closest to the trigger reference using the
    midpoint between the upper and lower thresholds.</p><p>FOR the negative pulse closest to the trigger point:</p><div class="blockquote"><blockquote class="blockquote"><p>width = (time at trailing rising edge - time at leading falling
      edge)</p></blockquote></div></div><div class="refsection" lang="en"><a name="d0e25721"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= negative pulse width in seconds in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e25728"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li><li><p><a href="_measure_pwidth.htm" title=":MEASure:PWIDth">:MEASure:PWIDth</a></p></li><li><p><a href="_measure_period.htm" title=":MEASure:PERiod">:MEASure:PERiod</a></p></li></ul></div></div></div></body></html>