<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:PHASe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="measure_commands.htm" title=":MEASure Commands"><link rel="prev" href="_measure_period.htm" title=":MEASure:PERiod"><link rel="next" href="_measure_preshoot.htm" title=":MEASure:PREShoot"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="measure_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MEASure Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_phase"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:PHASe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_phase_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MEASure:PHASe [&lt;source1&gt;][,&lt;source2&gt;]</pre><pre class="synopsis">&lt;source1&gt;, &lt;source2&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><p><a name="d0e25955"></a><a name="d0e25958"></a><a name="d0e25961"></a><a name="d0e25964"></a><a name="d0e25967"></a>The :MEASure:PHASe command places the instrument in the
    continuous measurement mode and starts a phase measurement.</p></div><div class="refsection" lang="en"><a name="_measure_phase_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:PHASe? [&lt;source1&gt;][,&lt;source2&gt;]</pre><p>The :MEASure:PHASe? query measures and returns the phase between the
    specified sources.</p><p>A phase measurement is a combination of the period and delay
    measurements. First, the period is measured on source1. Then the delay is
    measured between source1 and source2. The edges used for delay are the
    source1 rising edge used for the period measurement closest to the
    horizontal reference and the rising edge on source 2. See :MEASure:DELay
    for more detail on selecting the 2nd edge.</p><p>The phase is calculated as follows:</p><div class="blockquote"><blockquote class="blockquote"><p>phase = (delay / period of input 1) x 360</p></blockquote></div></div><div class="refsection" lang="en"><a name="d0e25985"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= the phase angle value in degrees in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e25992"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_measure_delay.htm" title=":MEASure:DELay">:MEASure:DELay</a></p></li><li><p><a href="_measure_period.htm" title=":MEASure:PERiod">:MEASure:PERiod</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li></ul></div></div></div></body></html>