<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:TDELta</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_measure_scratch.htm" title=":MEASure:SCRatch"><link rel="next" href="_measure_thresholds.htm" title=":MEASure:THResholds"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_tdelta"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:TDELta — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_tdelta_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:TDELta?</pre><p>The <a name="d0e49081"></a><a name="d0e49084"></a><a name="d0e49087"></a><a name="d0e49090"></a><a name="d0e49093"></a><a name="d0e49096"></a><a name="d0e49099"></a><a name="d0e49102"></a><a name="d0e49105"></a><a name="d0e49108"></a><a name="d0e49111"></a>:MEASure:TDELta? query returns the time difference between
      the Tstop marker (X2 cursor) and the Tstart marker (X1 cursor).</p><p>Tdelta = Tstop - Tstart</p><p>Tstart is the time at the start marker (X1 cursor) and Tstop is
      the time at the stop marker (X2 cursor). No measurement is made when the
      :MEASure:TDELta? query is received by the oscilloscope. The delta time
      value that is output is the current value. This is the same value as the
      front-panel cursors delta X value.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :MEASure:TDELta command is an obsolete command provided for
        compatibility to previous oscilloscopes. Use the <a href="_marker_xdelta.htm" title=":MARKer:XDELta">:MARKer:XDELta command</a>
        instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e49125"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= time difference between start and stop markers in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e49132"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="marker_commands.htm#marker_commands_overview">Introduction to :MARKer
  Commands</a></p></li><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_marker_x1position.htm" title=":MARKer:X1Position">:MARKer:X1Position</a></p></li><li><p><a href="_marker_x2position.htm" title=":MARKer:X2Position">:MARKer:X2Position</a></p></li><li><p><a href="_marker_xdelta.htm" title=":MARKer:XDELta">:MARKer:XDELta</a></p></li><li><p><a href="_measure_tstart.htm" title=":MEASure:TSTArt">:MEASure:TSTArt</a></p></li><li><p><a href="_measure_tstop.htm" title=":MEASure:TSTOp">:MEASure:TSTOp</a></p></li></ul></div></div></div></body></html>