<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:TSTOp</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_measure_tstart.htm" title=":MEASure:TSTArt"><link rel="next" href="_measure_tvolt.htm" title=":MEASure:TVOLt"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_tstop"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:TSTOp — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_tstop_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MEASure:TSTOp &lt;value&gt; [suffix]</pre><pre class="synopsis">&lt;value&gt; ::= time at the stop marker in seconds</pre><pre class="synopsis">[suffix] ::= {s | ms | us | ns | ps}</pre><p>The <a name="d0e49348"></a><a name="d0e49351"></a><a name="d0e49354"></a><a name="d0e49357"></a><a name="d0e49360"></a><a name="d0e49363"></a><a name="d0e49366"></a><a name="d0e49369"></a><a name="d0e49372"></a><a name="d0e49375"></a><a name="d0e49378"></a><a name="d0e49381"></a>:MEASure:TSTOp command moves the stop marker (X2 cursor)
      to the specified time with respect to the trigger time.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The short form of this command, TSTO, does not follow the
        defined <a href="truncation_rules.htm" title="Long Form to Short Form Truncation Rules">Long Form to Short Form
        Truncation Rules</a>. The normal short form "TST" would be the same
        for both TSTArt and TSTOp, so sending TST for the TSTOp command
        produces an error.</p></td></tr></table></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :MEASure:TSTOp command is an obsolete command provided for
        compatibility to previous oscilloscopes. Use the <a href="_marker_x2position.htm" title=":MARKer:X2Position">:MARKer:X2Position command</a>
        instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_measure_tstop_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:TSTOp?</pre><p>The :MEASure:TSTOp? query returns the time at the stop marker (X2
      cursor).</p></div><div class="refsection" lang="en"><a name="d0e49404"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= time at the stop marker in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e49411"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="marker_commands.htm#marker_commands_overview">Introduction to :MARKer
  Commands</a></p></li><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_marker_x1position.htm" title=":MARKer:X1Position">:MARKer:X1Position</a></p></li><li><p><a href="_marker_x2position.htm" title=":MARKer:X2Position">:MARKer:X2Position</a></p></li><li><p><a href="_marker_xdelta.htm" title=":MARKer:XDELta">:MARKer:XDELta</a></p></li><li><p><a href="_measure_tdelta.htm" title=":MEASure:TDELta">:MEASure:TDELta</a></p></li><li><p><a href="_measure_tstart.htm" title=":MEASure:TSTArt">:MEASure:TSTArt</a></p></li></ul></div></div></div></body></html>