<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:VDELta</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_measure_upper.htm" title=":MEASure:UPPer"><link rel="next" href="_measure_vstart.htm" title=":MEASure:VSTArt"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_vdelta"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:VDELta — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_vdelta_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:VDELta?</pre><p>The <a name="d0e49575"></a><a name="d0e49578"></a><a name="d0e49581"></a><a name="d0e49584"></a>:MEASure:VDELta? query returns the voltage difference
      between vertical marker 1 (Y1 cursor) and vertical marker 2 (Y2 cursor).
      No measurement is made when the :MEASure:VDELta? query is received by
      the oscilloscope. The delta value that is returned is the current value.
      This is the same value as the front-panel cursors delta Y value.</p><p>VDELta = value at marker 2 - value at marker 1</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :MEASure:VDELta command is an obsolete command provided for
        compatibility to previous oscilloscopes. Use the <a href="_marker_ydelta.htm" title=":MARKer:YDELta">:MARKer:YDELta command</a>
        instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e49596"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= delta V value in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e49603"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="marker_commands.htm#marker_commands_overview">Introduction to :MARKer
  Commands</a></p></li><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_marker_y1position.htm" title=":MARKer:Y1Position">:MARKer:Y1Position</a></p></li><li><p><a href="_marker_y2position.htm" title=":MARKer:Y2Position">:MARKer:Y2Position</a></p></li><li><p><a href="_marker_ydelta.htm" title=":MARKer:YDELta">:MARKer:YDELta</a></p></li><li><p><a href="_measure_tdelta.htm" title=":MEASure:TDELta">:MEASure:TDELta</a></p></li><li><p><a href="_measure_tstart.htm" title=":MEASure:TSTArt">:MEASure:TSTArt</a></p></li></ul></div></div></div></body></html>