<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:VMAX</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="measure_commands.htm" title=":MEASure Commands"><link rel="prev" href="_measure_vbase.htm" title=":MEASure:VBASe"><link rel="next" href="_measure_vmin.htm" title=":MEASure:VMIN"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="measure_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MEASure Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_vmax"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:VMAX — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_vmax_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MEASure:VMAX [&lt;source&gt;]</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</pre><pre class="synopsis">&lt;n&gt; ::= 1-2 or 1-4 (# of analog channels) in NR1 format</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><p><a name="d0e26774"></a><a name="d0e26777"></a><a name="d0e26780"></a><a name="d0e26783"></a>The :MEASure:VMAX command installs a screen measurement and
    starts a maximum vertical value measurement. If the optional source
    parameter is specified, the current source is modified.</p></div><div class="refsection" lang="en"><a name="_measure_vmax_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:VMAX? [&lt;source&gt;]</pre><p>The :MEASure:VMAX? query measures and outputs the maximum vertical
    value present on the selected waveform.</p></div><div class="refsection" lang="en"><a name="d0e26794"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= maximum vertical value of the selected waveform in
            NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e26801"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li><li><p><a href="_measure_vmin.htm" title=":MEASure:VMIN">:MEASure:VMIN</a></p></li><li><p><a href="_measure_vpp.htm" title=":MEASure:VPP">:MEASure:VPP</a></p></li><li><p><a href="_measure_vtop.htm" title=":MEASure:VTOP">:MEASure:VTOP</a></p></li></ul></div></div></div></body></html>