<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:VMIN</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="measure_commands.htm" title=":MEASure Commands"><link rel="prev" href="_measure_vmax.htm" title=":MEASure:VMAX"><link rel="next" href="_measure_vpp.htm" title=":MEASure:VPP"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="measure_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MEASure Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_vmin"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:VMIN — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_vmin_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MEASure:VMIN [&lt;source&gt;]</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><p><a name="d0e26839"></a><a name="d0e26842"></a><a name="d0e26845"></a><a name="d0e26848"></a>The :MEASure:VMIN command installs a screen measurement and
    starts a minimum vertical value measurement. If the optional source
    parameter is specified, the current source is modified.</p></div><div class="refsection" lang="en"><a name="_measure_vmin_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:VMIN? [&lt;source&gt;]</pre><p>The :MEASure:VMIN? query measures and outputs the minimum vertical
    value present on the selected waveform.</p></div><div class="refsection" lang="en"><a name="d0e26859"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= minimum vertical value of the selected waveform in
            NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e26866"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li><li><p><a href="_measure_vbase.htm" title=":MEASure:VBASe">:MEASure:VBASe</a></p></li><li><p><a href="_measure_vmax.htm" title=":MEASure:VMAX">:MEASure:VMAX</a></p></li><li><p><a href="_measure_vpp.htm" title=":MEASure:VPP">:MEASure:VPP</a></p></li></ul></div></div></div></body></html>