<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:VPP</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="measure_commands.htm" title=":MEASure Commands"><link rel="prev" href="_measure_vmin.htm" title=":MEASure:VMIN"><link rel="next" href="_measure_vrms.htm" title=":MEASure:VRMS"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="measure_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MEASure Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_vpp"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:VPP — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_vpp_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MEASure:VPP [&lt;source&gt;]</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><p><a name="d0e26904"></a><a name="d0e26907"></a><a name="d0e26910"></a><a name="d0e26913"></a>The :MEASure:VPP command installs a screen measurement and
    starts a vertical peak-to-peak measurement. If the optional source
    parameter is specified, the current source is modified.</p></div><div class="refsection" lang="en"><a name="_measure_vpp_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:VPP? [&lt;source&gt;]</pre><p>The :MEASure:VPP? query measures the maximum and minimum vertical
    value for the selected source, then calculates the vertical peak-to-peak
    value and returns that value. The peak-to-peak value (Vpp) is calculated
    with the following formula:</p><div class="blockquote"><blockquote class="blockquote"><p>Vpp = Vmax - Vmin</p></blockquote></div><p>Vmax and Vmin are the vertical maximum and minimum values present on
    the selected source.</p></div><div class="refsection" lang="en"><a name="d0e26929"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= vertical peak to peak value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e26936"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li><li><p><a href="_measure_vmax.htm" title=":MEASure:VMAX">:MEASure:VMAX</a></p></li><li><p><a href="_measure_vmin.htm" title=":MEASure:VMIN">:MEASure:VMIN</a></p></li><li><p><a href="_measure_vamplitude.htm" title=":MEASure:VAMPlitude">:MEASure:VAMPlitude</a></p></li></ul></div></div></div></body></html>