<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:VSTArt</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_measure_vdelta.htm" title=":MEASure:VDELta"><link rel="next" href="_measure_vstop.htm" title=":MEASure:VSTOp"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_vstart"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:VSTArt — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_vstart_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MEASure:VSTArt &lt;vstart_argument&gt;</pre><pre class="synopsis">&lt;vstart_argument&gt; ::= value for vertical marker 1</pre><p>The <a name="d0e49644"></a><a name="d0e49647"></a><a name="d0e49650"></a><a name="d0e49653"></a>:MEASure:VSTArt command moves the vertical marker (Y1
      cursor) to the specified value corresponding to the selected source. The
      source can be selected by the MARKer:X1Y1source command.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The short form of this command, VSTA, does not follow the
        defined <a href="truncation_rules.htm" title="Long Form to Short Form Truncation Rules">Long Form to Short Form
        Truncation Rules</a>. The normal short form, VST, would be the same
        for both VSTArt and VSTOp, so sending VST for the VSTArt command
        produces an error.</p></td></tr></table></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :MEASure:VSTArt command is an obsolete command provided for
        compatibility to previous oscilloscopes. Use the <a href="_marker_y1position.htm" title=":MARKer:Y1Position">:MARKer:Y1Position command</a>
        instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_measure_vstart_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:VSTArt?</pre><p>The :MEASure:VSTArt? query returns the current value of the Y1
      cursor.</p></div><div class="refsection" lang="en"><a name="d0e49676"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= voltage at voltage marker 1 in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e49683"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="marker_commands.htm#marker_commands_overview">Introduction to :MARKer
  Commands</a></p></li><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_marker_y1position.htm" title=":MARKer:Y1Position">:MARKer:Y1Position</a></p></li><li><p><a href="_marker_y2position.htm" title=":MARKer:Y2Position">:MARKer:Y2Position</a></p></li><li><p><a href="_marker_ydelta.htm" title=":MARKer:YDELta">:MARKer:YDELta</a></p></li><li><p><a href="_marker_x1y1source.htm" title=":MARKer:X1Y1source">:MARKer:X1Y1source</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li><li><p><a href="_measure_tdelta.htm" title=":MEASure:TDELta">:MEASure:TDELta</a></p></li><li><p><a href="_measure_tstart.htm" title=":MEASure:TSTArt">:MEASure:TSTArt</a></p></li></ul></div></div></div></body></html>