<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:VTOP</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="measure_commands.htm" title=":MEASure Commands"><link rel="prev" href="_measure_vtime.htm" title=":MEASure:VTIMe"><link rel="next" href="_measure_window.htm" title=":MEASure:WINDow"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="measure_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MEASure Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_vtop"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:VTOP — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_vtop_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MEASure:VTOP [&lt;source&gt;]</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH}</pre><pre class="synopsis">&lt;n&gt; ::= 1-2 or 1-4 (# of analog channels) in NR1 format</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><p><a name="d0e27108"></a><a name="d0e27111"></a><a name="d0e27114"></a>The :MEASure:VTOP command installs a screen measurement and
    starts a waveform top value measurement.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This query is not available if the source is FFT (Fast Fourier
      Transform).</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_measure_vtop_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:VTOP? [&lt;source&gt;]</pre><p>The :MEASure:VTOP? query returns the vertical value at the top of
    the waveform. The top value of the pulse is normally not the same as the
    maximum value.</p></div><div class="refsection" lang="en"><a name="d0e27128"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= vertical value at the top of the waveform in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e27135"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li><li><p><a href="_measure_vmax.htm" title=":MEASure:VMAX">:MEASure:VMAX</a></p></li><li><p><a href="_measure_vamplitude.htm" title=":MEASure:VAMPlitude">:MEASure:VAMPlitude</a></p></li><li><p><a href="_measure_vbase.htm" title=":MEASure:VBASe">:MEASure:VBASe</a></p></li></ul></div></div></div></body></html>