<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:WINDow</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="measure_commands.htm" title=":MEASure Commands"><link rel="prev" href="_measure_vtop.htm" title=":MEASure:VTOP"><link rel="next" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="measure_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MEASure Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_window"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:WINDow — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_window_command"></a><h2>Command Syntax<a name="d0e27164"></a><a name="d0e27167"></a><a name="d0e27170"></a></h2><pre class="synopsis">:MEASure:WINDow &lt;type&gt;</pre><pre class="synopsis">&lt;type&gt; ::= {MAIN | ZOOM | AUTO}</pre><p>When the zoomed time base is displayed, the :MEASure:WINDow command
    lets you specify the measurement window:</p><div class="itemizedlist"><ul type="disc"><li><p>MAIN — the measurement window is the upper, Main
        window.</p></li><li><p>ZOOM — the measurement window is the lower, Zoom
        window.</p></li><li><p>AUTO — the measurement is attempted in the lower, Zoom
        window; if it cannot be made there, the upper, Main window is
        used.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_measure_window_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:WINDow?</pre><p>The :MEASure:WINDow? query returns the current measurement window
    setting.</p></div><div class="refsection" lang="en"><a name="d0e27196"></a><h2>Return Format</h2><pre class="synopsis">&lt;type&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;type&gt; ::= {MAIN | ZOOM | AUTO}</pre></div><div class="refsection" lang="en"><a name="d0e27203"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li></ul></div></div></div></body></html>