<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTEenable (Mask Test Event Enable Register)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="root_commands.htm" title="Root (:) Commands"><link rel="prev" href="_digitize.htm" title=":DIGitize"><link rel="next" href="_mteregister_event.htm" title=":MTERegister[:EVENt] (Mask Test Event Event Register)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="root_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Root (:) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mteenable"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTEenable (Mask Test Event Enable Register) — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mteenable_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTEenable &lt;mask&gt;</pre><pre class="synopsis">&lt;mask&gt; ::= 16-bit integer</pre><p><a name="d0e12877"></a><a name="d0e12880"></a><a name="d0e12883"></a><a name="d0e12886"></a>The :MTEenable command sets a mask in the Mask Test Event
    Enable register. Set any of the following bits to "1" to enable bit 9 in
    the Operation Status Condition Register and potentially cause an SRQ
    (Service Request interrupt to be generated.</p><div class="mediaobject"><img src="images/../images/mter_mte.png"></div><div class="table"><a name="mask_test_event_enable_register"></a><p class="title"><b>Mask Test Event Enable Register (MTEenable):</b></p><div class="table-contents"><table summary="Mask Test Event Enable Register (MTEenable)" cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Bit</th><th align="left">Name</th><th align="left">Description</th><th align="left">When Set (1 = High = True), Enables:</th></tr></thead><tbody valign="top"><tr><td>15-11</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>10</td><td>Auto Mask</td><td>Auto Mask Created</td><td>Auto mask creation completed.</td></tr><tr><td>9</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>8</td><td>Started</td><td>Mask Testing Started</td><td>Mask testing started.</td></tr><tr><td>7-2</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>1</td><td>Fail</td><td>Mask Test Fail</td><td>Mask test failed.</td></tr><tr><td>0</td><td>Complete</td><td>Mask Test Complete</td><td>Mask test is complete.</td></tr></tbody></table></div></div><br class="table-break"></div><div class="refsection" lang="en"><a name="_mteenable_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTEenable?</pre><p>The :MTEenable? query returns the current value contained in the
    Mask Test Event Enable register as an integer number.</p></div><div class="refsection" lang="en"><a name="d0e12984"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= integer in NR1 format.</pre></div><div class="refsection" lang="en"><a name="d0e12991"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="root_commands.htm#root_commands_overview">Introduction to Root (:)
  Commands</a></p></li><li><p><a href="_aer.htm" title=":AER (Arm Event Register)">:AER (Arm Event Register)</a></p></li><li><p><a href="_channel_n_protection.htm" title=":CHANnel<n&gt;:PROTection">:CHANnel&lt;n&gt;:PROTection</a></p></li><li><p><a href="_operegister_event.htm" title=":OPERegister[:EVENt] (Operation Status Event Register)">:OPERegister[:EVENt] (Operation Status Event Register)</a></p></li><li><p><a href="_ovlenable.htm" title=":OVLenable (Overload Event Enable Register)">:OVLenable (Overload Event Enable Register)</a></p></li><li><p><a href="_ovlregister.htm" title=":OVLRegister (Overload Event Register)">:OVLRegister (Overload Event Register)</a></p></li><li><p><a href="_stb.htm" title="*STB (Read Status Byte)">*STB (Read Status Byte)</a></p></li><li><p><a href="_sre.htm" title="*SRE (Service Request Enable)">*SRE (Service Request Enable)</a></p></li></ul></div></div></div></body></html>