<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTERegister[:EVENt] (Mask Test Event Event Register)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="root_commands.htm" title="Root (:) Commands"><link rel="prev" href="_mteenable.htm" title=":MTEenable (Mask Test Event Enable Register)"><link rel="next" href="_opee.htm" title=":OPEE (Operation Status Enable Register)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="root_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Root (:) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mteregister_event"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTERegister[:EVENt] (Mask Test Event Event Register) — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mteregister_event_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTERegister[:EVENt]?</pre><p><a name="d0e13032"></a><a name="d0e13035"></a><a name="d0e13038"></a><a name="d0e13041"></a>The :MTERegister[:EVENt]? query returns the integer value
    contained in the Mask Test Event Event Register and clears the
    register.</p><div class="mediaobject"><img src="images/../images/mter_mte.png"></div><div class="table"><a name="mask_test_event_event_register"></a><p class="title"><b>Mask Test Event Event Register:</b></p><div class="table-contents"><table summary="Mask Test Event Event Register" cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Bit</th><th align="left">Name</th><th align="left">Description</th><th align="left">When Set (1 = High = True), Indicates:</th></tr></thead><tbody valign="top"><tr><td>15-11</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>10</td><td>Auto Mask</td><td>Auto Mask Created</td><td>Auto mask creation completed.</td></tr><tr><td>9</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>8</td><td>Started</td><td>Mask Testing Started</td><td>Mask testing started.</td></tr><tr><td>7-2</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>1</td><td>Fail</td><td>Mask Test Fail</td><td>The mask test failed.</td></tr><tr><td>0</td><td>Complete</td><td>Mask Test Complete</td><td>The mask test is complete.</td></tr></tbody></table></div></div><br class="table-break"></div><div class="refsection" lang="en"><a name="d0e13132"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= integer in NR1 format.</pre></div><div class="refsection" lang="en"><a name="d0e13139"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="root_commands.htm#root_commands_overview">Introduction to Root (:)
  Commands</a></p></li><li><p><a href="_channel_n_protection.htm" title=":CHANnel<n&gt;:PROTection">:CHANnel&lt;n&gt;:PROTection</a></p></li><li><p><a href="_opee.htm" title=":OPEE (Operation Status Enable Register)">:OPEE (Operation Status Enable Register)</a></p></li><li><p><a href="_operegister_condition.htm" title=":OPERegister:CONDition (Operation Status Condition&#xA;    Register)">:OPERegister:CONDition (Operation Status Condition
    Register)</a></p></li><li><p><a href="_ovlenable.htm" title=":OVLenable (Overload Event Enable Register)">:OVLenable (Overload Event Enable Register)</a></p></li><li><p><a href="_ovlregister.htm" title=":OVLRegister (Overload Event Register)">:OVLRegister (Overload Event Register)</a></p></li><li><p><a href="_stb.htm" title="*STB (Read Status Byte)">*STB (Read Status Byte)</a></p></li><li><p><a href="_sre.htm" title="*SRE (Service Request Enable)">*SRE (Service Request Enable)</a></p></li></ul></div></div></div></body></html>