<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:ALL</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="next" href="_mtest_amask_create.htm" title=":MTESt:AMASk:CREate"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_all"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:ALL — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_all_command"></a><h2>Command Syntax<a name="d0e27652"></a></h2><pre class="synopsis">:MTESt:ALL &lt;on_off&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p>The :MTESt:ALL command specifies the channel(s) that are included in the mask test:</p><div class="itemizedlist"><ul type="disc"><li><p>ON — All displayed analog channels are included in the mask test.</p></li><li><p>OFF — Just the selected source channel is included in the test.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_mtest_all_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:ENABle?</pre><p>The :MTESt:ENABle? query returns the current setting.</p></div><div class="refsection" lang="en"><a name="d0e27675"></a><h2>Return Format</h2><pre class="synopsis">&lt;on_off&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e27682"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li></ul></div></div></div></body></html>