<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:AMASk:CREate</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_all.htm" title=":MTESt:ALL"><link rel="next" href="_mtest_amask_source.htm" title=":MTESt:AMASk:SOURce"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_amask_create"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:AMASk:CREate — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_amask_create_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:AMASk:CREate</pre><p><a name="d0e27702"></a><a name="d0e27705"></a>The :MTESt:AMASk:CREate command automatically constructs a mask around the current selected channel, using the tolerance parameters defined by the :MTESt:AMASk:XDELta, :MTESt:AMASk:YDELta, and :MTESt:AMASk:UNITs commands. The mask only encompasses the portion of the waveform visible on the display, so you must ensure that the waveform is acquired and displayed consistently to obtain repeatable results.</p><p>The :MTESt:SOURce command selects the channel and should be set before using this command.</p></div><div class="refsection" lang="en"><a name="d0e27711"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_amask_xdelta.htm" title=":MTESt:AMASk:XDELta">:MTESt:AMASk:XDELta</a></p></li><li><p><a href="_mtest_amask_ydelta.htm" title=":MTESt:AMASk:YDELta">:MTESt:AMASk:YDELta</a></p></li><li><p><a href="_mtest_amask_units.htm" title=":MTESt:AMASk:UNITs">:MTESt:AMASk:UNITs</a></p></li><li><p><a href="_mtest_amask_source.htm" title=":MTESt:AMASk:SOURce">:MTESt:AMASk:SOURce</a></p></li><li><p><a href="_mtest_source.htm" title=":MTESt:SOURce">:MTESt:SOURce</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e27733"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_code">Example Code</a></p></li></ul></div></div></div></body></html>